---
title: "Суда типа Ро-Ро с рефрижерацией"
aliases: ["Суда типа Ро-Ро с рефрижерацией"]
description: "Системы рефрижерации судов типа Ро-Ро (Roll-on/Roll-off) для транспортировки рефрижерированных контейнеров, транспортных средств и скоропортящихся грузов. Тепловые нагрузки, воздухораспределение по палубам, банановозы, нормативы IMO SOLAS, ASHRAE Handbook Refrigeration, СП 60.13330, ГОСТ 30494."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - Ро-Ро рефрижерация
  - ro-ro reefer vessel
  - банановозы рефрижерация
  - воздухораспределение палуба судно
  - рефрижераторные контейнеры Ро-Ро
  - тепловая нагрузка палуба
  - clip-on genset ro-ro
  - контролируемая атмосфера судно
  - UNECE FFV свежие продукты
  - метаболическое тепло плоды
categories:
  - Транспортная рефрижерация
  - Морские системы
tags:
  - Ро-Ро
  - банановозы
  - воздухораспределение
  - рефрижерированные контейнеры
  - SOLAS
weight: 5
---

Роро-рефрижераторы (Ро-Ро reefer vessels, Roll-on/Roll-off refrigerated vessels) — специализированные грузовые суда, перевозящие рефрижерированные транспортные средства, контейнеры и скоропортящиеся продукты при контролируемых температурных режимах. Суда сочетают преимущества горизонтальной загрузки въездом (roll-on/roll-off) с герметичными системами кондиционирования и охлаждения, обеспечивающими требуемый микроклимат на протяжении всего рейса. Роро-рефрижераторы широко используются для перевозки свежих фруктов (особенно бананов), овощей, молочных продуктов, мяса и рыбы на международных маршрутах.

## Тепловые нагрузки и их состав

Суммарная тепловая нагрузка на систему рефрижерации:

{{< formula display="true" >}}
Q_{\text{сум}} = Q_{\text{внеш}} + Q_{\text{груза}} + Q_{\text{вентил}} + Q_{\text{инфильт}}
{{< /formula >}}

где:
- $Q_{\text{внеш}}$ — теплоприток через корпус, палубу и стенки;
- $Q_{\text{груза}}$ — метаболическое тепловыделение груза (дыхание плодов и овощей);
- $Q_{\text{вентил}}$ — потери при регулируемой вентиляции;
- $Q_{\text{инфильт}}$ — неконтролируемый приток тёплого воздуха при погрузке/разгрузке.

Теплопередача через изолированные стенки палубы:

{{< formula display="true" >}}
Q_{\text{пер}} = U \cdot A \cdot \Delta T
{{< /formula >}}

где $U = 0{,}3...0{,}8$ Вт/(м²·К) для изолированных палуб; $\Delta T$ — разница температур снаружи и внутри.

Метаболическое тепловыделение спелых фруктов (бананы, манго, авокадо): 5–15 Вт/м³ в зависимости от сорта и стадии созревания. Расчётная холодопроизводительность роро-судов при полной загрузке: 150–300 кВт.

## Рефрижерированные контейнеры на Ро-Ро судах

Роро-суда оборудованы электрическими розетками для питания рефрижерированных контейнеров TEU (20 футов) и FEU (40 футов) на каждой палубе: 380/440 В, 3 фазы + земля, ток 16–32 А. Разъёмы ISO 1496-1 и IEC 60309 обеспечивают надёжный контакт в условиях морской коррозии и вибрации. Стандартный контейнер со встроенным агрегатом потребляет 8–12 кВт.

## Транспортировка свежих продуктов и бананов

Для бананов поддерживается температура +11...+13 °C при относительной влажности 85–95 %. Активная вентиляция (10–20 воздухообменов в час) необходима для удаления этилена C₂H₄ и отвода метаболического CO₂. Система воздухораспределения включает приточные каналы под палубой и распределительные коридоры между штабелями. Скорость воздуха у выходных решёток: 0,3–0,5 м/с во избежание прямого обдува продукции.

Груз, требующий естественной вентиляции (картофель, лук, чеснок), размещается в отсеках с перфорированными полами и бортовыми каналами. Минимальный воздухообмен: 2–5 м³/(ч·т груза). Датчики Rotronic, Vaisala или аналоги регистрируют температуру и влажность на входе и выходе воздуховодов.

## Системы управления и воздухораспределения

**Системы автоматизации:**
- ПЛК (PLC) для мониторинга температуры в 4–8 точках на палубу;
- Дифференциальные датчики давления (0–250 Па) для контроля скорости воздушного потока;
- Клапаны с модулирующим управлением производительностью компрессора (VFD);
- Регистратор данных (data logger) с интервалом записи 15 минут согласно требованиям UNECE FFV.

**Воздухораспределение:**
- Подпалубные магистральные воздуховоды (300×400 мм, оцинкованная сталь или алюминий);
- Боковые вертикальные стояки с регулируемыми жалюзи;
- Потолочные распределители на каждом уровне палубы.

Скорость воздуха в магистральных каналах: 4–6 м/с; в боковых ветвях: 1–2 м/с.

## Расчёт холодопроизводительности

Расчётная холодопроизводительность с коэффициентом запаса 1,2–1,3:

{{< formula display="true" >}}
Q_{\text{расч}} = (Q_{\text{груза}} + Q_{\text{стенок}} + Q_{\text{вентил}}) \cdot k_{\text{запас}}
{{< /formula >}}

Для роро-судов грузоподъёмностью 1000–1500 контейнеров типовая холодопроизводительность: 400–800 кВт при $\Delta T$ между испарителем и температурой груза 8–12 °C.

**Пример:** Палуба площадью 500 м², контейнеры при +12...+13 °C, внешняя температура +35 °C, $U = 0{,}6$ Вт/(м²·К):

{{< formula display="true" >}}
Q_{\text{стенок}} = 0{,}6 \times 500 \times (35 - 12) = 6{,}9\;\text{кВт}
{{< /formula >}}

Добавив метаболическое тепло и вентиляционные потери, суммарное потребление для данной палубы: 30–40 кВт.

## Хладагенты и циклы

- **R-134a** — до 2020 г., постепенно выводится из эксплуатации;
- **R-1234yf** — низкий GWP = 4, озонобезопасный заменитель R-134a;
- **Аммиак (NH₃)** в судовых системах повышенной мощности — GWP = 0, высокая энергоэффективность.

**Циклы холодоснабжения:**
- Прямое расширение DX (direct expansion) — испарители установлены в блоках воздухообработки на палубах;
- Рассольные системы — холодный гликоль циркулирует в замкнутой сети трубопроводов по всем палубам; преимущества: безопасность при утечках, равномерное распределение холода.

## Параметры крепления груза

Контейнеры и поддоны крепятся по правилам SOLAS и IMO Code of Safe Practice. Применяются:
- Стандартные твист-локи (twist locks) для контейнеров;
- Синтетические стяжные ремни класса 5 (SWL 5000 дaN) с морозостойкой пропиткой;
- Деревянные прокладки, обработанные от гниения;
- Системы блокировки палуб, ограничивающие движение при килевой качке.

## Рекомендуемые параметры системы

{{< table title="Проектные и операционные параметры роро-рефрижераторов" >}}
| Параметр | Значение / Диапазон |
|---|---|
| Целевая температура банановозов | +11...+13 °C |
| Целевая температура контейнеров (мороженый груз) | −20...0 °C |
| Целевая температура контейнеров (охлаждённый груз) | 0...+13 °C |
| RH для фруктов и овощей | 85–95 % |
| Минимальный воздухообмен вентилируемого груза | 2–5 м³/(ч·т) |
| Допустимая скорость воздуха у груза | 0,3–0,5 м/с |
| Точность регулирования температуры | ±1 °C |
| Резервный источник холода | 4–8 ч работы |
| Температура кипения в испарителе (груз 0...+5 °C) | −8...−3 °C |
| Температура конденсации (морское охлаждение) | +40...+45 °C |
| COP судовой холодильной машины | 3,0–4,5 |
{{< /table >}}

## Типовые ошибки проектирования

1. **Недооценка солнечного прироста тепла** на верхних палубах (коэффициент солнечного поглощения 0,7–0,9 у тёмных металлических поверхностей).
2. **Неправильный расчёт смешанной нагрузки** — при совместной перевозке бананов и охлаждённого мяса разные требования к воздухообмену и влажности создают конфликтующие условия.
3. **Заниженный резерв мощности** при экстремальных климатических условиях (внешняя температура > +40 °C).
4. **Недостаточная изоляция трубопроводов** в солёной морской атмосфере — коррозия и тепловые потери до 15 % от холодопроизводительности.

Системы мониторинга должны фиксировать все отклонения температуры ±2 °C и передавать алерты на судовой мостик и грузовладельцу через спутниковый канал VSAT или LTE-M для соблюдения требований холодовой цепи (cold chain) при транспортировке скоропортящихся грузов.

## Стандарты и нормативная база

- **IMO SOLAS, гл. II-1** — требования к системам рефрижерации, вентиляции и безопасности;
- **ASHRAE Handbook Refrigeration (SI edition)** — методики расчёта холодопроизводительности, теплопередачи и воздухораспределения;
- **ASHRAE 15 / ASHRAE 34** — безопасность холодильных систем, классификация хладагентов;
- **ISO 1496-1** — контейнеры общего назначения и рефрижерированные;
- **IEC 60309** — судовые разъёмы трёхфазного питания;
- **EN 378** — безопасность и экологические требования к холодильным системам;
- **UNECE FFV** (UN Recommendations for Fresh Fruit and Vegetables) — нормы температуры, влажности и газового состава при перевозке свежих продуктов;
- **СП 60.13330** — расчётные методы отопления, вентиляции и кондиционирования (применимы к судовым системам);
- **ГОСТ 30494-2011** — параметры микроклимата; применяется при температурном нормировании грузовых помещений;
- **Правила классификационных обществ** (Lloyd's Register, DNV GL, ABS, BV, Российский морской регистр судоходства) — технические требования к холодильным установкам.
