---
title: "Рефрижераторные вагоны с принудительной циркуляцией воздуха"
aliases: ["Рефрижераторные вагоны с принудительной циркуляцией воздуха"]
description: "Конструкция и расчёт систем принудительной циркуляции воздуха (airflow refrigerated rail cars) в рефрижераторных железнодорожных вагонах. Плёнумные камеры, напольные воздухораспределители, падение давления, баланс энергии. Стандарты ASHRAE, EN 13186, ГОСТ Р 50556, RZD ТУ."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - рефрижераторный вагон принудительная циркуляция
  - airflow refrigerated car
  - плёнумная камера вагон
  - воздухораспределение вагон
  - падение давления воздуховод вагон
  - паттерн воздушного потока поддоны
  - EN 13186 вагон циркуляция
  - число Нуссельта конвекция вагон
  - производительность вентилятора вагон
  - ГОСТ Р 50556 вагон
categories:
  - Транспортная рефрижерация
  - Железнодорожный транспорт
tags:
  - принудительная циркуляция
  - воздухораспределение
  - вентиляторы
  - EN 13186
  - рефрижераторные вагоны
weight: 3
---

Рефрижераторные вагоны с принудительной циркуляцией воздуха (airflow refrigerated cars) — специализированный класс железнодорожного подвижного состава, в котором охлаждение груза обеспечивается принудительным нагнетанием холодного воздуха вентиляторами. В отличие от пассивной конвекции, активная циркуляция формирует равномерное температурное поле по всему объёму грузового отсека, интенсифицирует теплообмен и сокращает время охлаждения при загрузке. Такие вагоны применяются при перевозке скоропортящихся продуктов (фрукты, овощи, мясо, рыба) на расстояния более 500–1000 км в соответствии с требованиями ASHRAE Handbook Refrigeration и EN 13186. Эффективность системы определяется корректным проектированием схемы воздухораспределения, производительностью вентиляторов, герметичностью оболочки и правильностью укладки груза.

## Физические принципы

Циркуляция воздуха в рефрижераторном вагоне основана на принципе конвективного теплообмена. Испаритель охлаждает циркулирующий воздух до температуры $T_{\text{возд}} = -2...+2$ °C. Вентилятор нагнетает охлаждённый воздух в плёнумную камеру (plenum chamber), откуда он распределяется через воздуховоды и решётки по объёму отсека.

Интенсивность конвективного теплообмена описывается числом Нуссельта:

{{< formula display="true" >}}
\text{Nu} = \frac{h \cdot d_h}{\lambda} = C \cdot \text{Re}^m \cdot \text{Pr}^n
{{< /formula >}}

где $h$ — коэффициент конвективного теплообмена, Вт/(м²·К); $d_h$ — гидравлический диаметр канала, м; $\lambda \approx 0{,}026$ Вт/(м·К) — теплопроводность воздуха при 0 °C; Re — число Рейнольдса; Pr $\approx 0{,}71$ для воздуха.

Тепловая нагрузка от груза через воздушный поток:

{{< formula display="true" >}}
Q = \dot{V} \cdot \rho \cdot c_p \cdot (T_{\text{груза}} - T_{\text{возд}})
{{< /formula >}}

где $\dot{V}$ — объёмный расход воздуха, м³/ч; $\rho \approx 1{,}2$ кг/м³; $c_p = 1{,}005$ кДж/(кг·К).

Для равномерного охлаждения необходимо поддерживать скорость воздуха в межпродуктовых промежутках не менее 0,3–0,5 м/с.

## Компоненты системы

### Плёнумная камера и воздуховоды

Плёнумная камера (plenum chamber) — напорный коллектор, куда вентилятор нагнетает холодный воздух со скоростью не более 3–4 м/с для минимизации потерь давления. От камеры отходят жёсткие воздуховоды из алюминия, стеклопластика или полипропилена.

Диаметр магистральных воздуховодов подбирается из условия скорости 2–3 м/с в центральных каналах и 1–1,5 м/с во вторичных ветвях. При производительности вентилятора 3000–5000 м³/ч диаметр центрального воздухопровода составляет 300–400 мм.

### Продольное распределение воздуха

Холодный воздух подаётся вдоль пола через продольный воздуховод по центру или по обеим сторонам отсека. Воздухопровод выполнен с перфорацией или боковыми отверстиями диаметром 20–30 мм с шагом 200–300 мм для равномерного распределения по длине вагона. Перепад давления в магистрали: 50–150 Па.

### Напольные аэродинамические решётки

В зоне расположения груза устанавливают напольные решётки с щелевидными отверстиями, направленными под углом 20–30° к горизонтали. Материал — полипропилен или алюминий. Пропускная способность: 0,5–1,5 м³/ч на 1 см² площади отверстий.

### Торцевые диффузоры и возвратные каналы

У переднего торца вагона воздуховод оканчивается диффузором, создающим плавное расширение потока без локального переохлаждения груза. У заднего торца устанавливают возвратные каналы (return air plenum), через которые нагревшийся воздух возвращается к испарителю. Это предотвращает короткое замыкание потока.

### Вентиляторы

Применяются центробежные или осевые вентиляторы производительностью 2000–6000 м³/ч. Мощность привода: 0,5–2,0 кВт. Питание: 24–48 В постоянного тока от аккумуляторной батареи или от генератора на оси колёсной пары (тальга-генератор). Современные системы используют бесщёточные DC-вентиляторы с электронным управлением скоростью (VFD), снижающим потребление при частичной нагрузке на 30–40 %.

### Направляющие стойки у стен

Вдоль боковых стен грузового отсека устанавливаются направляющие стойки, создающие циркуляционный зазор 50–100 мм между грузом и стеной. Это предотвращает локальный радиационный нагрев от стенок и обеспечивает равномерный обтекательный поток холодного воздуха.

## Методика проектирования

### Расчёт производительности вентилятора

Минимальный расход воздуха из условия требуемой скорости в грузе:

{{< formula display="true" >}}
\dot{V}_{\text{мин}} = v_{\text{мин}} \cdot A_{\text{проходов}} \cdot n_{\text{слоёв}}
{{< /formula >}}

где $v_{\text{мин}} = 0{,}3...0{,}5$ м/с; $A_{\text{проходов}}$ — суммарная площадь воздушных проходов между слоями груза, м²; $n_{\text{слоёв}}$ — число слоёв продукции.

**Пример:** Вагон объёмом 75 м³, 4 слоя паллет, суммарная площадь проходов $A = 6$ м², $v_{\text{мин}} = 0{,}4$ м/с:

{{< formula display="true" >}}
\dot{V}_{\text{мин}} = 0{,}4 \times 6 \times 4 = 9{,}6\;\text{м}^3/\text{с} = 3456\;\text{м}^3/\text{ч}
{{< /formula >}}

Принимается вентилятор производительностью 4000 м³/ч.

### Расчёт падения давления

Полное аэродинамическое сопротивление системы:

{{< formula display="true" >}}
\Delta P = \Delta P_{\text{воздухов}} + \Delta P_{\text{груза}} + \Delta P_{\text{решёток}}
{{< /formula >}}

Для воздуховода (гладкий трубопровод):

{{< formula display="true" >}}
\Delta P_{\text{воздухов}} = \lambda \cdot \frac{L}{d_h} \cdot \frac{\rho \, v^2}{2}
{{< /formula >}}

где $\lambda \approx 0{,}02...0{,}03$ (для Re = 10⁴ при гладкой поверхности); $L$ — длина воздухопровода, м; $d_h$ — гидравлический диаметр, м.

Аэродинамическое сопротивление груза: для фруктов в россыпи — 100–300 Па; для плотно уложенной продукции — 400–800 Па при скорости 0,5 м/с.

### Баланс энергии холодильной машины

Суммарная холодопроизводительность испарителя:

{{< formula display="true" >}}
Q_0 = Q_{\text{груза}} + Q_{\text{теплопритоков}} + Q_{\text{дыхания}}
{{< /formula >}}

Типовая холодопроизводительность для вагона объёмом 60–80 м³ с загрузкой 15–25 т: 8–15 кВт.

## Режимы по видам груза

{{< table title="Температурные режимы и параметры воздухообмена по видам груза" >}}
| Груз | Температура хранения, °C | Скорость воздуха, м/с | RH, % |
|------|---------------------------|-----------------------|-------|
| Яблоки, груши | −1...+2 | 0,4–0,6 | 90–95 |
| Бананы, цитрусовые | +12...+15 | 0,3–0,4 | 85–90 |
| Мясо, птица | −1...+2 | 0,5–0,8 | 95–98 |
| Рыба, морепродукты | −2...0 | 0,6–0,9 | 98–100 |
| Замороженные овощи | −15...−18 | 0,3–0,5 | 80–85 |
{{< /table >}}

## Климатические зоны и требования

В жарком климате (теплопритоки через оболочку 1,5–2,5 кВт выше нормы) производительность вентилятора увеличивается на 15–25 %, а тепловое сопротивление оболочки повышается до $K = 0{,}15...0{,}20$ Вт/(м²·К). В умеренном климате достаточно $K = 0{,}25...0{,}35$ Вт/(м²·К).

## Системы мониторинга

Современные вагоны оснащены датчиками Pt100 в 4–6 точках по объёму, датчиками влажности и давления. Данные передаются по GSM/спутниковому каналу на диспетчерский центр для контроля режима и своевременного выявления нарушений циркуляции.

## Практические параметры

{{< table title="Расчётные параметры системы воздухораспределения вагона" >}}
| Параметр | Значение |
|---|---|
| Производительность вентилятора | 2500–6000 м³/ч |
| Скорость воздуха в груде | 0,3–0,8 м/с |
| Температура воздуха на выходе испарителя | −2...+5 °C |
| Аэродинамическое сопротивление системы | 100–400 Па |
| Коэффициент теплопередачи оболочки $K$ | 0,15–0,35 Вт/(м²·К) |
| Мощность вентилятора | 0,5–2,0 кВт |
{{< /table >}}

## Типовые ошибки проектирования

1. **Недостаточное распределение воздуха на входе** — локальные перегревы в верхних и угловых зонах груза. Решение: направляющие жалюзи и диффузоры в плёнумной камере.
2. **Короткое замыкание потока** — нагнетаемый воздух напрямую уходит в возвратный канал без контакта с грузом. Решение: направляющие перегородки и уплотнение проёмов.
3. **Избыточная скорость циркуляции** — обезвоживание и локальное переохлаждение продукции. Решение: реостаты или электронное управление VFD.
4. **Утечки через щели в оболочке** — снижение эффективности охлаждения на 20–40 %. Решение: герметизация уплотнителями EPDM; проверка дымотестом перед каждым рейсом.

## Контроль и диагностика

Проверка равномерности температурного поля выполняется по EN 13186 с установкой не менее 6 термодатчиков в контрольных точках (верх, середина, низ груза; у стен и в центре). Максимальная разница между точками после 4–6 ч стационарного режима — не более ±2 °C.

Производительность вентилятора контролируется измерением объёмного расхода анемометром на выходе из магистрального воздухопровода. Допустимое отклонение от номинала: ±10 %.

## Стандарты и нормативная база

- **ASHRAE Handbook Refrigeration** — методики расчёта для транспортной рефрижерации, воздухораспределения и тепловых нагрузок;
- **ASHRAE 15 / ASHRAE 34** — безопасность холодильных систем, классификация хладагентов;
- **ISO 5149** — системы охлаждения, требования безопасности;
- **EN 13186:2016** — рефрижераторные железнодорожные вагоны, методы испытания циркуляции воздуха, теплоизоляции и герметичности;
- **ГОСТ Р 50556-93** — рефрижераторные вагоны универсальные, технические условия;
- **СП 256.1325800.2016** — правила безопасности при эксплуатации рефрижераторных вагонов;
- **RZD ТУ 24.200.006-2016** — технические условия ОАО РЖД для рефрижераторных вагонов с воздушной циркуляцией;
- **СП 60.13330** — расчётные методы отопления, вентиляции и кондиционирования.
