---
title: "Рефрижерированные грузовики и прицепы"
aliases: ["Рефрижерированные грузовики и прицепы"]
description: "Комплексное руководство по системам рефрижерации грузовых автомобилей и прицепов: блоки TRU, изоляция, источники питания (дизель, электрический, аккумуляторный), многозонные системы, мониторинг температуры, сертификация ATP. Стандарты ASHRAE, EN 378, ISO 5149, СП 60.13330, ГОСТ Р 56521."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - рефрижерированные грузовики прицепы
  - TRU Transport Refrigeration Unit
  - изоляция кузова грузовика
  - ATP сертификация прицеп
  - дизельный TRU
  - электрический TRU
  - многозонный прицеп
  - CARB выбросы TRU
  - R-452A R-404A грузовик
  - FSMA мониторинг температуры
categories:
  - Транспортная рефрижерация
  - Автомобильный транспорт
tags:
  - TRU
  - рефрижераторные прицепы
  - ATP
  - многозонные системы
  - изоляция
weight: 2
---

Рефрижерированные грузовики и прицепы обеспечивают мобильное поддержание холодовой цепи (cold chain) для температурочувствительных грузов — от распределительного склада до конечного получателя. Системы поддерживают точный контроль параметров воздуха в грузовом пространстве от −29 °C до +18 °C в зависимости от требований продукции.

## Блоки транспортной рефрижерации TRU

Блоки TRU (Transport Refrigeration Unit) устанавливаются на передней стенке прицепа и содержат полный цикл паровой компрессии с компрессором, конденсатором, испарителем, расширительным устройством и органами управления в едином корпусе.

**Компрессоры с приводом от двигателя:** подключаются через ременной или прямой привод к дизельным двигателям мощностью 6–19 кВт в зависимости от размера прицепа. Холодопроизводительность: 15–176 кВт для стандартных прицепов.

**Хладагенты:** R-452A или R-404A в большинстве современных установок. Новые блоки переходят на альтернативы с низким GWP: R-452B, R-513A, R-1234yf.

**Расход воздуха:** через конденсатор 2550–5100 м³/ч для рассеивания тепловых нагрузок; через испаритель 4250–8500 м³/ч в грузовом пространстве.

### Системы с эвтектическими пластинами

Эвтектические пластины (eutectic plates) замерзают во время зарядки на стоянке и обеспечивают охлаждение фазовым переходом во время рейса. Раствор замерзает при заданной температуре (−29 °C до 0 °C) в соответствии с требованиями груза. Полная зарядка требует 6–12 часов. Применение: городские маршруты доставки с прогнозируемым расписанием и частым доступом к погрузочным платформам.

## Конструкция кузова

### Требования к изоляции

Стены, полы и потолки прицепов требуют термического сопротивления $R = 4{,}4...6{,}2$ м²·К/Вт для минимизации теплопередачи. Пенополиуретан обеспечивает непрерывную изоляцию с коэффициентом теплопроводности $\lambda = 0{,}017...0{,}023$ Вт/(м·К). Толщина пены: 76–127 мм.

Изоляция пола включает влагозащитные барьеры и термические разрывы для предотвращения теплопритоков от дорожного покрытия. Наружные поверхности: алюминий или стеклопластик (FRP). Внутренние: истиростойкие материалы, допускающие санитарную обработку.

### Герметичность воздушного барьера

Уплотнения дверей поддерживают контактное давление по периметру проёма. Скорость инфильтрации воздуха — не более 0,0085 м³/(ч·м²) площади двери при надлежащей герметизации.

Структурные тепловые мостики на алюминиевых профилях и точках крепления требуют термических разрывов. Неконтролируемые мостики снижают эффективное R-значение на 15–25 % по сравнению с расчётным для изоляционного материала.

## Варианты источников питания

### Дизельный привод

Дизельные TRU работают независимо от электрической системы автомобиля. Топливные баки: 57–189 л для многодневной автономности. Частота вращения двигателя модулируется от холостого хода (1200–1500 об/мин) до полной нагрузки (2800–3200 об/мин) в зависимости от тепловой потребности. Надёжная работа при наружной температуре до +46 °C. Интервалы ТО: каждые 1000–2000 ч работы.

### Электрическое резервное питание

Резервные соединения (standby power) обеспечивают питание от объекта при операциях на платформе: 208–480 В, трёхфазное, 11–22 кВт. Автоматический переключатель включает электрический режим при подключении к береговой сети и переходит обратно на дизель при отключении.

Электрический режим снижает уровень шума с 75–82 дБ(А) (дизель) до 62–68 дБ(А), что существенно для городских центров распределения с ограничениями по шуму.

### Полностью электрические TRU

Аккумуляторные и гибридно-электрические TRU исключают дизельные двигатели. Ёмкость аккумуляторных блоков: 20–60 кВт·ч; обеспечивают 6–12 часов охлаждения между зарядками. Регенеративная зарядка от генератора тягача дополняет запас при движении. Соответствуют мандатам нулевых выбросов CARB (Калифорния) и аналогичным требованиям.

## Многозонный температурный контроль

### Разделённое грузовое пространство

Изолированные перегородки создают отдельные температурные зоны в одном прицепе:
- **Двухзонные конфигурации:** замороженные (−12...0 °C) и охлаждённые (0...+3 °C) отделения одновременно;
- **Трёхзонные системы:** добавляют секцию при температуре окружающей среды (+10...+16 °C) для грузов, требующих повышенных температур хранения.

Каждая зона требует собственного испарителя и воздушного контура. Распределение хладагента — через соленоидные клапаны и электронные расширительные устройства с индивидуальными термостатами зоны.

### Управление зонами

Микропроцессорные контроллеры управляют потоком хладагента, расходами воздуха и циклами оттаивания для каждого отделения. Точность температуры: ±0,6 °C. Алгоритмы предотвращают тепловые перекрёстные помехи между смежными зонами через изоляцию и управление воздушным потоком.

## Мониторинг температуры

### Регистрация данных

Электронные регистраторы документируют непрерывные профили температуры в течение всего рейса. Интервалы дискретизации: 1–5 минут. Ёмкость памяти: данные за 30–90 дней с резервным питанием от батареи.

USB и беспроводные интерфейсы передают записи в системы управления автопарком. Аварийные сигналы срабатывают при программируемых отклонениях температуры, оповещая водителя и диспетчера.

### Размещение датчиков

- **Датчики возвратного воздуха:** основной управляющий сигнал, отражает тепловой поток от груза;
- **Датчики воздуха на выходе испарителя:** контроль производительности и завершения оттаивания;
- **Датчики груза:** температура ядра продукции для чувствительных партий.

Точность датчика: ±0,3 °C; ежегодная калибровка.

## Нормативное соответствие

### Стандарты ATP

Соглашение о международной перевозке скоропортящихся пищевых продуктов (ATP) устанавливает классы теплоизоляции (IN, IR, FN, FR) и классы оборудования. Сертификационные пластины подтверждают соответствие при международных перевозках в/из ЕС. Протоколы испытаний измеряют K-значение (коэффициент теплопередачи, Вт/(м²·К)) и холодопроизводительность оборудования при стандартных условиях.

### Требования FSMA и CARB

FSMA (Food Safety Modernization Act) требует документирования температурного контроля, систем мониторинга и регламентов технического обслуживания для пищевого транспорта в США. CARB (California Air Resources Board) ограничивает выбросы двигателя TRU и требует технологий нулевых выбросов в ряде применений. Двигатели уровня Tier 4 Final или электрические приводные системы соответствуют современным стандартам.

## Стандарты и нормативная база

- **ASHRAE Handbook Refrigeration** — методики расчёта тепловой нагрузки и выбора оборудования;
- **ASHRAE 15 / ASHRAE 34** — безопасность холодильных систем, классификация хладагентов;
- **ISO 5149** — системы охлаждения, требования безопасности;
- **EN 378** — безопасность и экологические требования к холодильным системам;
- **ATP 1970** — международное соглашение о перевозке скоропортящихся грузов;
- **ISO 6743** — классификация хладагентов;
- **СП 60.13330** — расчётные методы отопления, вентиляции и кондиционирования;
- **ГОСТ Р 56521-2015** — общие требования к системам охлаждения грузовых автомобилей;
- **ГОСТ 28547** — применимые требования по аналогии с рефрижераторными судовыми системами.
