---
title: "Кузова рефрижераторных грузовиков"
aliases: ["Кузова рефрижераторных грузовиков"]
description: "Конструкция, материалы, теплоизоляция и тепловые характеристики кузовов для рефрижераторных грузовиков и полуприцепов: сэндвич-панели, PUR, FRP, U-значения, двери и нормы ATP, ASHRAE, ГОСТ."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - кузов рефрижератора
  - reefer truck body
  - сэндвич-панель
  - пенополиуретан PUR
  - коэффициент теплопередачи
  - ATP K-класс
  - FRP панели
  - теплоизоляция транспорт
  - ASHRAE 25
  - ISO 12322
categories:
  - Транспортная рефрижерация
tags:
  - truck body
  - insulation
  - sandwich panel
  - PUR
  - thermal conductivity
  - ATP
weight: 2
---

## Обзор

Кузов рефрижераторного грузовика (reefer truck body) — теплоизолированная несущая конструкция для перевозки скоропортящихся грузов при контролируемой температуре. Кузов должен обеспечивать минимальный тепловой приток извне, механическую прочность при загрузке паллетами, санитарные условия внутри и сохранение теплоизолирующих свойств на весь срок эксплуатации (10–15 лет).

Типовые габариты: европейский полуприцеп — 13,6 м длины, 2,48 м ширины, 2,7 м внутренней высоты, объём 88–93 м³. Нормативная база: ISO 12322:2012 (контейнеры для рефрижерированных перевозок), ATP 1970, ASHRAE 25:2021 (определение теплопередачи рефрижераторных ТС), EN 13371:2001, ГОСТ 15250–89 (теплоизоляционные материалы), ГОСТ 28547–90 (холодильные транспортные машины).

---

## Конструкция кузова: сэндвич-панель

Современные кузова строятся по принципу сэндвич-панели (sandwich panel):

{{< diagram title="Поперечный разрез стены кузова рефрижераторного прицепа" >}}
```mermaid
flowchart LR
    A[Наружная обшивка\nАлюминий или FRP\n1–3 мм] --- B[Клеевой слой\nполиуретан-адгезив]
    B --- C[Изоляция\nPUR закрытоячеистый\n76–120 мм\nλ = 0,022–0,025 Вт/(м·К)]
    C --- D[Клеевой слой]
    D --- E[Внутренняя облицовка\nАлюминий или FRP\n0,5–3 мм]
```
{{< /diagram >}}

Такая схема обеспечивает оптимальное сочетание несущей способности, теплоизоляции и санитарных свойств.

---

## Материалы наружной обшивки

### Алюминиевые листы

Сплавы 3003-H14 или 5754-H22, толщина 1,0–1,5 мм, плотность 2700 кг/м³. Коэффициент теплопроводности $\lambda_{\text{Al}}$ = 160 Вт/(м·К) — очень высокий, поэтому алюминий выполняет роль несущего слоя, а не изолятора. Коэффициент теплового расширения 23·10⁻⁶ К⁻¹ — при перепаде −30…+50 °C пластина 13 м удлиняется на ≈ 20 мм; учитывается в конструкции стыков.

### Панели из стеклопластика (FRP)

Fibre Reinforced Polymer, толщина 3–5 мм, $\rho$ = 1800–2000 кг/м³, $\lambda_{\text{FRP}}$ = 0,25–0,35 Вт/(м·К). FRP устойчив к ударам, коррозии, ультрафиолету и моющим средствам. Применяется для наружной и внутренней обшивки пищевых кузовов. Недостаток: более низкая жёсткость по сравнению с металлом, требует более частых стоек каркаса.

### Стальной несущий каркас

Прямоугольные трубы (ГОСТ 8639) сечением 50×50 мм, 60×40 мм, толщина стенки 2,0–3,0 мм. Оцинкование или эпоксидное грунтование для коррозионной защиты. Тепловой мост через стальную стойку повышает средний U стены на 10–20 % по сравнению с чисто изоляционным слоем — учитывается при проверочных расчётах по ISO 10211.

---

## Теплоизоляционные материалы

### Пенополиуретан закрытоячеистый (PUR)

Лучший теплоизолятор для кузовов: $\lambda$ = 0,020–0,025 Вт/(м·К), $\rho$ = 38–45 кг/м³, прочность на сжатие 150–200 кПа. Заливной PUR наносится методом напыления в замкнутую полость панели; обеспечивает монолитную структуру без мостиков холода. Деградация за 10 лет: $\lambda$ возрастает до 0,028–0,032 Вт/(м·К) при поглощении влаги.

### Пенополистирол (EPS и XPS)

EPS: $\lambda$ = 0,033–0,040 Вт/(м·К), $\rho$ = 20–30 кг/м³, прочность на сжатие 50–100 кПа — дешевле PUR, но хуже по изоляционным свойствам и влагостойкости. XPS: $\lambda$ = 0,025–0,030 Вт/(м·К), $\rho$ = 30–40 кг/м³ — более влагостойкий, используется в полу.

### Требования к толщине по ATP и ASHRAE

{{< table title="Минимальная толщина изоляции PUR по климатической зоне" >}}
| Климат / требование | T_нар расч., °C | Мин. толщина PUR, мм | U, Вт/(м²·К) |
|--------------------|----------------|---------------------|--------------|
| Умеренный ЕС/СНГ | +32 | 76–80 | ≤0,32 |
| Жаркий субтропики | +45 | 100–120 | ≤0,22 |
| ATP класс IR (хорошо изол.) | — | 90–100 | ≤0,40 |
| ATP класс IIR (глубоко изол.) | — | 100–120 | ≤0,25 |
{{< /table >}}

---

## Расчёт коэффициента теплопередачи U

Для многослойной стенки (кузова) по аналогии с термическим сопротивлением:

{{< formula display="true" >}}
U = \frac{1}{R_{\text{итог}}} = \frac{1}{\dfrac{1}{h_{\text{нар}}} + \dfrac{d_{\text{обш,нар}}}{\lambda_{\text{обш}}} + \dfrac{d_{\text{PUR}}}{\lambda_{\text{PUR}}} + \dfrac{d_{\text{обш,вн}}}{\lambda_{\text{обш}}} + \dfrac{1}{h_{\text{вн}}}}
{{< /formula >}}

**Пример расчёта.** Стена: алюминий 1 мм + PUR 100 мм + алюминий 0,5 мм. $\lambda_{\text{Al}}$ = 160, $\lambda_{\text{PUR}}$ = 0,023 Вт/(м·К). $h_{\text{нар}}$ = 25, $h_{\text{вн}}$ = 10 Вт/(м²·К).

{{< formula display="true" >}}
R_{\text{итог}} = \frac{1}{25} + \frac{0{,}001}{160} + \frac{0{,}100}{0{,}023} + \frac{0{,}0005}{160} + \frac{1}{10}
{{< /formula >}}

{{< formula display="true" >}}
R_{\text{итог}} = 0{,}040 + 0{,}000006 + 4{,}348 + 0{,}000003 + 0{,}100 \approx 4{,}49 \text{ м}^2\text{·К/Вт}
{{< /formula >}}

{{< formula display="true" >}}
U = \frac{1}{4{,}49} \approx 0{,}223 \text{ Вт/(м}^2\text{·К)}
{{< /formula >}}

Вклад алюминиевых слоёв пренебрежимо мал; изоляция PUR определяет 97 % термического сопротивления.

### Тепловой поток через кузов при установившемся режиме

{{< formula display="true" >}}
Q = U \cdot A \cdot \Delta T
{{< /formula >}}

**Пример.** Европейский полуприцеп: $A_{\text{итог}}$ ≈ 200 м², $U$ = 0,22 Вт/(м²·К), $\Delta T$ = 60 К ($T_{\text{нар}}$ = +40 °C, $T_{\text{куз}}$ = −20 °C):

{{< formula display="true" >}}
Q = 0{,}22 \times 200 \times 60 = 2640 \text{ Вт} \approx 2{,}6 \text{ кВт}
{{< /formula >}}

Холодильный агрегат должен обеспечивать эту мощность с запасом 20–30 % для компенсации инфильтрации и тепловых возмущений при открывании дверей.

---

## Конструкция дверей и герметизация

### Типы задних дверей

**Распашные двери:** две створки на петлях с замками-шпингалетами (butterfly locks). Обеспечивают полный доступ; стандарт для большинства прицепов. Площадь проёма 2,4×2,6 м.

**Рулонные двери (roll-up curtains):** лента из металла или ПВХ в кассете над проёмом. Удобны для боковой загрузки и работы с погрузчиком; не нуждаются в свободном пространстве позади ТС.

**Боковые двери:** 1–3 проёма по бортам для частичной выгрузки на маршруте.

### Уплотнители и подогрев

Периметр уплотняется профилем EPDM или неопрена, толщина 20–30 мм. При температурах ниже −5 °C возможно примерзание; решение: электрический подогрев дверного профиля 500–1500 Вт (терморегулятор срабатывает при T < 0 °C).

Алюминиевые пороговые плиты (30–50 мм) и угловые накладки защищают от ударов при погрузке. Коэффициент теплопередачи дверного проёма: $U_{\text{двери}}$ ≈ 0,45–0,55 Вт/(м²·К) — хуже стен; дополнительные теплопотери при частом открывании критичны для режима заморозки.

---

## Внутренняя обшивка и системы крепления груза

### Материалы внутренней облицовки

**Алюминий** (0,5–1,0 мм): гладкая поверхность, немагнитный, легко дезинфицируется, соответствует нормам для пищевых грузов. Теплопроводность не критична в качестве облицовочного слоя.

**FRP-панели** (3–5 мм): противобактериальные (с ионами серебра у ряда производителей), высокая ударостойкость, срок службы 15–20 лет. Стоимость выше, но ниже расходы на ремонт и санобработку.

### Системы крепления

**Направляющие E-track:** алюминиевые профили с периодическими пазами, крепятся болтами по стенам и полу с интервалом 100–200 мм. Позволяют устанавливать крепёжные элементы (hook fittings) в любом положении.

**Встроенные напольные направляющие:** алюминиевый или стальной профиль, утоплен в пол — обеспечивает крепление паллет и безопасное перемещение персонала.

---

## Нормативные требования

{{< table title="Стандарты на кузова рефрижераторных ТС" >}}
| Стандарт | Область | Ключевое требование |
|----------|---------|---------------------|
| ISO 12322:2012 | Рефрижераторные контейнеры | Термические характеристики, методы испытания |
| ATP 1970 + поправки | Международные перевозки | K-значение кузова; ежегодная сертификация |
| ASHRAE 25:2021 | Определение теплопередачи TRU | Методология измерения U, испытания |
| EN 13371:2001 | Изоляционные панели и корпуса | Гармонизация с ATP; методы расчёта K |
| ГОСТ 15250–89 | Теплоизоляционные материалы | ТУ на пенополиуретан, пенополистирол |
| ГОСТ 28547–90 | Холодильные транспортные машины | Классификация, технические требования |
| ГОСТ Р 56521–2015 | Системы охлаждения грузовых ТС | Испытания, маркировка |
{{< /table >}}

---

## Практические рекомендации

{{< table title="Ключевые параметры при выборе кузова" >}}
| Параметр | Рекомендуемое значение |
|----------|----------------------|
| Толщина PUR (умеренный климат) | 76–100 мм |
| Толщина PUR (жаркий климат, +45 °C) | 100–120 мм |
| Коэффициент U (стены, потолок) | 0,18–0,28 Вт/(м²·К) |
| K-класс ATP для заморозки | K ≤ 0,25 Вт/(м²·К) (класс IIR) |
| Плотность PUR | 38–45 кг/м³ |
| Влажность в кузове | < 80 % при +2…+8 °C |
| Число открываний дверей/сутки | ≤ 15 (учитывать при расчёте инфильтрации) |
{{< /table >}}

### Рекомендации при проектировании и эксплуатации

1. **Минимизация тепловых мостиков:** в местах крепления каркаса через обшивку устанавливать термовставки из пластика или полиамида с $\lambda$ ≤ 0,3 Вт/(м·К).
2. **Влагозащита PUR:** все торцы панелей герметизировать полиуретановым клеем или силиконом; незащищённый PUR поглощает влагу в 1-й год эксплуатации, что повышает $\lambda$ на 15–20 %.
3. **Многотемпературные перевозки:** подвижные перегородки из PUR 80 мм устанавливаются с уплотнением EPDM; требуется пересчёт тепловых нагрузок каждой зоны.
4. **Светлое покрытие крыши:** коэффициент поглощения $\alpha_s$ < 0,25 снижает радиационную нагрузку на 200–400 Вт при прямом солнечном облучении в летнее время.
5. **Ежегодная проверка по ATP:** измерение K-коэффициента на испытательной станции; допустимое ухудшение за 6 лет — не более 30 % от первоначального значения.
