---
title: "Валидация и калибровка регистраторов температуры"
aliases: ["Валидация и калибровка регистраторов температуры"]
description: "Методология валидации приборов температурного мониторинга в системах холодовой цепи: прослеживаемость к NIST и ГОСТ 8.367, IQ/OQ/PQ по GAMP 5, требования GMP, GDP и FDA 21 CFR Part 11, расчёт неопределённости, протоколы и интервалы переквалификации."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - валидация калибровки
  - регистратор температуры
  - прослеживаемость NIST
  - ISO 17025
  - GMP GDP
  - 21 CFR Part 11
  - IQ OQ PQ
  - неопределённость измерений
  - ASHRAE RP-1450
  - ГОСТ 8.367
categories:
  - Транспортная рефрижерация
tags:
  - calibration
  - validation
  - GMP
  - GDP
  - cold chain
  - NIST
  - ISO 17025
weight: 4
---

## Обзор

Валидация калибровки — документально подтверждённый процесс установления соответствия приборов температурного мониторинга (датчики, регистраторы, беспроводные логгеры) установленным метрологическим и нормативным требованиям. В транспортной холодовой цепи она обеспечивает достоверность данных при перевозке лекарственных средств, вакцин, биопрепаратов и скоропортящейся пищевой продукции.

Нормативная база: FDA 21 CFR Part 11 (Electronic Records and Signatures), EU GDP (Good Distribution Practice, Глава 9), GMP (Good Manufacturing Practice), ICH Q14, ISO 17025:2017 (компетентность калибровочных лабораторий), ASHRAE RP-1450, ГОСТ 8.367–2006 (калибровка термоэлектрических преобразователей), ГОСТ 8.531–2013, СП 60.13330.2020.

---

## Физические принципы и метрологическое обеспечение

### Цепь прослеживаемости

Прослеживаемость измерений — документально подтверждённая цепь от применяемого прибора до национального или международного эталона:

{{< formula display="true" >}}
\text{ГОСТ (ГЭТ)} / \text{NIST} \rightarrow \text{Аккредитованная лаборатория (ISO 17025)} \rightarrow \text{Рабочий эталон} \rightarrow \text{Калибруемый прибор}
{{< /formula >}}

Каждый уровень вносит погрешность. Общая расширенная неопределённость (expanded uncertainty) для коэффициента охвата $k$ = 2 (95 % уровень доверия):

{{< formula display="true" >}}
U_{\text{итог}} = k \cdot \sqrt{\left(\frac{u_{\text{эт}}}{\sqrt{3}}\right)^2 + \left(\frac{u_{\text{лаб}}}{\sqrt{3}}\right)^2 + u_{\text{прибор}}^2}
{{< /formula >}}

где $u_{\text{эт}}$ — стандартная неопределённость эталонного термометра; $u_{\text{лаб}}$ — стандартная неопределённость лабораторного термостата; $u_{\text{прибор}}$ — стандартная неопределённость калибруемого прибора.

**Пример расчёта.** Эталон NIST-прослеживаемый Pt100: $U_{\text{эт}}$ = ±0,05 °C. Лаборатория ISO 17025: $U_{\text{лаб}}$ = ±0,10 °C. Требуемая точность прибора: ±0,5 °C.

{{< formula display="true" >}}
U_{\text{итог}} = 2 \cdot \sqrt{\left(\frac{0{,}05}{\sqrt{3}}\right)^2 + \left(\frac{0{,}10}{\sqrt{3}}\right)^2 + (0{,}25)^2}
{{< /formula >}}

{{< formula display="true" >}}
= 2 \cdot \sqrt{0{,}00083 + 0{,}00333 + 0{,}0625} = 2 \cdot \sqrt{0{,}0667} \approx 2 \times 0{,}258 = 0{,}52 \text{ °C}
{{< /formula >}}

Для транспортных логгеров достижимая неопределённость: **±0,2…±0,5 °C** при диапазоне −25…+50 °C.

---

## Компоненты системы валидации

### Требования к сертификату калибровки

Сертификат должен содержать:

- Идентификацию прибора: серийный номер, модель, производитель;
- Диапазон калибровки и контрольные точки;
- Фактические показания прибора и эталона в каждой точке;
- Погрешность (°C) и неопределённость для каждой точки;
- Дату калибровки и срок следующей поверки;
- Номер аккредитации лаборатории (ISO 17025, ILAC/EA);
- Ссылку на ГЭТ (Государственный эталон единицы температуры, Россия) или NIST (США).

### Двух- и трёхточечная калибровка

**Двухточечная (two-point calibration)** — верификация при минимальной и максимальной рабочих температурах. Применяется для линейных датчиков Pt100 и Pt1000.

**Трёхточечная (three-point calibration)** — верификация в трёх точках (мин., средняя, макс.):

{{< formula display="true" >}}
T_{\text{истинная}} = k \cdot T_{\text{показ}} + b
{{< /formula >}}

где $k$ — коэффициент наклона; $b$ — смещение нуля, определяются методом наименьших квадратов (least squares). Трёхточечная калибровка выявляет нелинейность, недопустимую для высокоточных приборов.

### Метод ледяной бани (опорная точка 0 °C)

1. Заполнить изолированный стакан дроблёным льдом и дистиллированной водой.
2. Перемешать; выждать 5 мин до термического равновесия.
3. Поместить эталонный термометр и калибруемый датчик без касания стенок.
4. Ждать 3 мин стабилизации.
5. Одновременно снять показания; записать погрешность.

Этот метод реализует фундаментальную физическую опорную точку (triple point of water reference). Неопределённость ледяной бани: ±0,01…±0,03 °C при правильном приготовлении.

### Метод калибровочного блока (dry block calibrator)

Контролируемый металлический блок (сухой блок, dry-block calibrator) с откалиброванными скважинами:

- Диапазон: −80…+200 °C;
- Стабильность: ±0,01…±0,1 °C в зависимости от модели;
- Позволяет многоточечную калибровку по всему рабочему диапазону.

{{< table title="Рекомендуемые точки калибровки по виду перевозки" >}}
| Применение | Контрольные точки, °C |
|-----------|----------------------|
| Замороженный транспорт | −30; −20; −10 |
| Охлаждённый транспорт | 0; +5; +15 |
| Фармацевтика +2…+8 °C | −20; 0; +25 |
| Контролируемая T комн. | +15; +22; +30 |
{{< /table >}}

---

## Валидация по методологии IQ / OQ / PQ

GAMP 5 (Good Automated Manufacturing Practice) и требования GMP устанавливают трёхэтапную валидацию:

### IQ — Installation Qualification (квалификация установки)

- Проверка соответствия спецификациям при поставке (серийный номер, версия ПО, сертификат);
- Идентификация конфигурации оборудования и программного обеспечения;
- Документирование в протоколе IQ.

### OQ — Operational Qualification (квалификация работоспособности)

- Первичная трёхточечная калибровка в аккредитованной лаборатории;
- Проверка функций регистрации, передачи данных и сигнализации;
- Испытание при экстремальных рабочих температурах (−25 °C и +50 °C);
- Оформление свидетельства OQ с критериями приёмки.

### PQ — Performance Qualification (квалификация эксплуатационных характеристик)

- Испытания в реальных условиях холодовой цепи (в упаковке с хладоносителем);
- Верификация точности при циклических колебаниях температуры;
- Проверка целостности данных в памяти при имитации сбоя питания;
- Temperature Mapping Study в транспортном контейнере.

---

## Критерии приёмки

Допуск задаётся технической спецификацией прибора и нормативными требованиями:

{{< formula display="true" >}}
|\Delta T| = |T_{\text{прибор}} - T_{\text{эталон}}| \leq \Delta T_{\text{допуск}}
{{< /formula >}}

{{< table title="Критерии приёмки по нормативным базам" >}}
| Нормативная база | Допуск, °C | Приложение |
|----------------|-----------|-----------|
| ASHRAE RP-1450 | ±0,5 | Транспортные логгеры |
| EU GDP | ±0,5 | Фармацевтика |
| FDA FSMA | ±1,0 | Пищевые продукты |
| ГОСТ Р 51705.1 | ±1,0 | HACCP, пищевые грузы |
| Протокол IQ/OQ | ±0,3 | Вакцины, biologics |
{{< /table >}}

### Оценка дрейфа между калибровками

{{< formula display="true" >}}
\text{Дрейф в год} = \frac{\Delta T_n - \Delta T_{n-1}}{\Delta t_{\text{мес}}} \times 12
{{< /formula >}}

где $\Delta T_n$ и $\Delta T_{n-1}$ — погрешности при n-й и предыдущей калибровках; $\Delta t_{\text{мес}}$ — интервал в месяцах. Если дрейф превышает 0,1 °C/год — интервал калибровки сокращается до 6 месяцев.

---

## Требования GMP, GDP и FDA 21 CFR Part 11

### Good Manufacturing Practice (GMP)

Все измерительные приборы в контролируемых производственных и логистических процессах должны иметь: документированную калибровку с указанием допусков; установленный план архивирования документов; маркировку прибора с датой следующей поверки.

### Good Distribution Practice (GDP) — EU, Глава 9

- Регистратор в каждом контейнере или транспортном модуле.
- Непрерывная запись с интервалом ≤ 15 мин.
- Поддержание +2…+8 °C для препаратов холодной цепи или иного диапазона согласно СМП.
- Планы управления отклонениями (excursion management plans).

### FDA 21 CFR Part 11 — Электронные записи

- **Аутентификация:** уникальный ID пользователя; двухфакторная аутентификация для критичных действий.
- **Неизменяемость данных:** исходные записи не могут быть изменены; только добавление к журналу аудита.
- **Журнал аудита:** дата, время (UTC), ID пользователя, действие — записывается автоматически.
- **Валидация ПО:** описание IQ/OQ/PQ для программного обеспечения регистратора (GAMP 5, категория 4 или 5).

---

## Применение в конкретных цепях холода

### Фармацевтика и вакцины (+2…+8 °C)

Каждый транспортный контейнер оснащается сертифицированным регистратором с валидацией IQ/OQ/PQ. Дополнительно проводится Temperature Mapping Study (картирование температуры):

{{< formula display="true" >}}
t_{\text{расслабл}} \approx \frac{L^2}{\alpha_{\text{изол}}}
{{< /formula >}}

где $L$ — толщина теплоизоляции, м; $\alpha_{\text{изол}}$ — температуропроводность, м²/с. Для PUR 80 мм ($\alpha$ ≈ 5×10⁻⁷ м²/с): $t$ ≈ 4 ч — время выравнивания температуры после открытия контейнера.

### Замороженные продукты (−18 °C)

Логгер с диапазоном ≥ −30 °C, разрешением ≤ 0,1 °C, интервалом записи 30 мин. Критерий: температура груза не выше −15 °C в течение всего маршрута (ATP, класс FRC).

---

## Нормативная база

{{< table title="Стандарты и документы по валидации калибровки" >}}
| Документ | Область | Ключевое требование |
|---------|---------|---------------------|
| ASHRAE RP-1450 | Холодовые цепи | Рекомендации по регистрации; точность ±0,5 °C |
| ISO 17025:2017 | Калибровочные лаборатории | Компетентность, прослеживаемость к эталонам |
| FDA 21 CFR Part 11 | Электронные записи (США) | Журнал аудита, неизменяемость данных |
| ICH Q14 | Стабильность продуктов | Требования к регистрирующим устройствам |
| GAMP 5 | Валидация ПО | IQ/OQ/PQ для автоматизированных систем |
| ГОСТ 8.367–2006 | Калибровка термоэлектр. преобразователей | Прослеживаемость к ГЭТ РФ |
| ГОСТ 8.531–2013 | Термометры жидкостные | ГЭТ, методы калибровки |
| СП 60.13330.2020 | Холодоснабжение | Нормативные ссылки (косвенно) |
{{< /table >}}

---

## Практические рекомендации

### Типовые параметры валидированного регистратора

{{< table title="Характеристики валидированного логгера для холодовой цепи" >}}
| Параметр | Значение |
|----------|---------|
| Рабочий диапазон | −25…+50 °C |
| Допуск прибора | ±0,5 °C (фарм.: ±0,3 °C) |
| Неопределённость калибровки | ±0,2…±0,3 °C |
| Интервал переквалификации | 12 месяцев |
| Точки калибровки (мин.) | 3 (мин., номинал, макс.) |
| Разрешение | ≤ 0,1 °C |
| Интервал записи | 5–15 мин (фарм.); 30 мин (пища) |
{{< /table >}}

### Типичные ошибки валидации

1. **Калибровка вне рабочего диапазона** — логгер, калиброванный до −20 °C, неприменим при −30 °C без дополнительной квалификации.
2. **Пропуск переквалификации** — прибор старше 12 месяцев без сертификата не допускается для фармацевтических или фосторжных перевозок.
3. **Отсутствие полевых проверок** — между плановыми калибровками необходима еженедельная «быстрая проверка» с эталоном в ледяной бане.
4. **Некорректное хранение эталона** — Pt100 эталон хранится в защитном кейсе при стабильной температуре; механические удары деформируют платиновую спираль, вызывая дрейф.
5. **Неполный журнал аудита** — для соответствия 21 CFR Part 11 необходима полная история изменений конфигурации (дата, время UTC, ID пользователя, IP-адрес, описание действия).

### Документирование и архивирование

- Сертификаты калибровки: электронный формат PDF/A (ISO 19005-1), резервная копия в двух независимых местах.
- Пищевые грузы (HACCP, FSMA): хранение не менее 3 лет.
- Фармацевтика (GDP): хранение до истечения срока годности препарата + 1 год, но не менее 5 лет.
- Записи валидации IQ/OQ/PQ: весь жизненный цикл системы.
