---
title: "Электронные регистраторы температуры"
aliases: ["Электронные регистраторы температуры"]
description: "Электронные регистраторы температуры (data loggers) для транспортной холодовой цепи: датчики Pt100, NTC, термопары, конструкция АЦП и памяти, расчёт ёмкости и срока службы батареи, одноразовые и многоразовые логгеры, облачная интеграция, стандарты EN 12830, IEC 60751, ASHRAE, ГОСТ."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - электронный регистратор температуры
  - data logger
  - RTD Pt100
  - термистор NTC
  - IoT холодовая цепь
  - EN 12830
  - IEC 60751
  - ASHRAE Guideline 33
  - 21 CFR Part 11
  - ГОСТ 6651
categories:
  - Транспортная рефрижерация
tags:
  - data logger
  - Pt100
  - NTC
  - cold chain
  - IoT
  - calibration
  - electronic recorder
weight: 2
---

## Обзор

Электронный регистратор температуры (temperature data logger) — портативный прибор для непрерывной записи и хранения данных о температуре в процессе транспортировки скоропортящихся грузов. Является ключевым инструментом мониторинга холодовой цепи (cold chain monitoring) и обеспечивает документирование соответствия температурным режимам, установленным нормативными документами и требованиями заказчика.

Применение: фармацевтическая логистика (вакцины, инсулин, biologics), транспортировка пищевых продуктов, специализированные грузы с теплочувствительностью. Нормативная база: EN 12830:2018 (регистраторы температуры холодовой цепи), IEC 60751:2022 (RTD Pt100), ASHRAE Guideline 33 (вакцины и термолабильные препараты), FDA 21 CFR Part 11, ГОСТ 6651–2009 (резистивные термометры), ГОСТ Р 53022–2008.

---

## Физические принципы и метрология

Электронный регистратор преобразует аналоговый сигнал датчика в цифровое значение температуры:

{{< formula display="true" >}}
T_{\text{изм}} = T_{\text{дат}} + \Delta T_{\text{сист}} + \delta_{\text{сл}}
{{< /formula >}}

где $T_{\text{дат}}$ — температура, измеренная датчиком; $\Delta T_{\text{сист}}$ — систематическая погрешность (смещение нуля, нелинейность АЦП); $\delta_{\text{сл}}$ — случайная составляющая (шум, квантование).

Разрешение АЦП определяет минимально различимое изменение:

{{< formula display="true" >}}
\delta T_{\text{min}} = \frac{\Delta T_{\text{диапазон}}}{2^n}
{{< /formula >}}

где $n$ — разрядность АЦП; $\Delta T_{\text{диапазон}}$ — полный рабочий диапазон. Для 12-битного АЦП при диапазоне 80 °C (от −20 до +60 °C):

{{< formula display="true" >}}
\delta T_{\text{min}} = \frac{80}{4096} \approx 0{,}020 \text{ °C}
{{< /formula >}}

На практике применяют усреднение нескольких отсчётов, что снижает шум и позволяет достичь заявленного разрешения 0,1 °C.

---

## Типы датчиков

### RTD Pt100 / Pt1000

Платиновые датчики сопротивления (resistance temperature detector): Pt100 — 100 Ω при 0 °C; Pt1000 — 1000 Ω при 0 °C. Характеристика по IEC 60751:

{{< formula display="true" >}}
R(T) = R_0 \bigl[1 + A \cdot T + B \cdot T^2 + C \cdot (T - 100) \cdot T^3\bigr] \quad (T < 0 \text{ °C})
{{< /formula >}}

где $A$ = 3,9083×10⁻³ °C⁻¹; $B$ = −5,775×10⁻⁷ °C⁻²; $C$ = −4,183×10⁻¹² °C⁻⁴.

Классы точности по IEC 60751: AA (±0,1 °C при 0 °C), A (±0,15 °C), B (±0,30 °C). Для фармацевтических применений — класс A или AA. Требует 3- или 4-проводного подключения для компенсации сопротивления проводников.

### NTC термисторы

Чувствительность NTC (~−4 %/°C) значительно выше Pt100 (~+0,4 %/°C), что обеспечивает лучшее разрешение при бюджетных АЦП. Нелинейная характеристика описывается уравнением Стейнхарта-Харта:

{{< formula display="true" >}}
\frac{1}{T} = A_0 + B_0 \cdot \ln R + C_0 \cdot (\ln R)^3
{{< /formula >}}

где $A_0$, $B_0$, $C_0$ — калибровочные константы (определяются для каждой партии). Диапазон: −50…+150 °C; точность: ±0,3…±0,5 °C после индивидуальной калибровки; постоянная времени 10–30 с в воздухе.

### Термопары тип K и тип T

Тип K (хромель-алюмель): чувствительность ≈ 41 мкВ/°C, диапазон −200…+1350 °C, точность ±0,75…±2,2 °C. Тип T (медь-константан): чувствительность ≈ 43 мкВ/°C, диапазон −200…+350 °C, точность ±0,5…±1,0 °C — лучший выбор для криогенных применений. Требует компенсации холодного спая (cold junction compensation, CJC).

---

## Конструкция регистратора

### АЦП и микроконтроллер

Типовой регистратор использует 12–16-битный АЦП (sigma-delta). Микроконтроллер ARM Cortex-M0/M4: управляет опросом датчика, вычислением коррекции, хранением, дисплеем и передачей данных. Время отклика системы от превышения уставки до формирования сигнала тревоги: ≤ 100 мс.

### Энергонезависимая память

- **Встроенная Flash** (512 кБ – 4 МБ): 10 000–100 000 записей — достаточно для большинства однодневных рейсов.
- **microSD / SDHC** (2–32 ГБ): миллионы записей; данные в формате CSV или двоичном.

### Интерфейсы

- **USB Type-C / micro-USB:** программирование, загрузка данных, зарядка; USB 2.0 Full-Speed достаточно для передачи многомегабайтных файлов за секунды.
- **Bluetooth LE:** автоматическая синхронизация со смартфоном водителя при нахождении в зоне досягаемости.
- **4G LTE / NB-IoT:** автоматическая отправка на облачный сервер через HTTPS/TLS 1.3 каждые 5–60 мин.
- **1-Wire / RS-485:** внешние датчики для многоканальных систем.

### Батарея

**Первичные литиевые (CR2032, ER14505):** 3 В, 200–2700 мА·ч; неперезаряжаемые; срок службы 1–3 года при интервале опроса 10 мин.

**LiPo аккумулятор:** 3,7 В, 500–2000 мА·ч; 300–500 циклов зарядки; используется в логгерах с IoT-функцией.

---

## Расчёты: ёмкость памяти и срок службы батареи

### Расчёт ёмкости памяти

{{< formula display="true" >}}
N = \frac{M_{\text{доступ}} \times 1024^2}{B \times n_{\text{кан}}}
{{< /formula >}}

**Пример.** Встроенная Flash 4 МБ, формат записи 8 байт (4 байта температура + 4 байта UNIX timestamp), 2 канала:

{{< formula display="true" >}}
N = \frac{4 \times 1024^2}{8 \times 2} = \frac{4\,194\,304}{16} = 262\,144 \text{ записей}
{{< /formula >}}

При интервале 15 мин (96 записей/сутки, 2 канала): $262\,144 / 192 \approx$ **1365 суток** ≈ 3,7 года.

### Расчёт срока службы батареи

{{< formula display="true" >}}
t_{\text{батар}} = \frac{Q_{\text{батар}} \times k_{\text{исп}}}{I_{\text{средн}}}
{{< /formula >}}

Среднее потребление тока:

{{< formula display="true" >}}
I_{\text{средн}} = I_{\text{ожид}} + \frac{I_{\text{опрос}} \times t_{\text{опрос}} \times f_{\text{опр}}}{3\,600\,000}
{{< /formula >}}

где $I_{\text{опрос}}$ — ток при активном опросе датчика (мА); $t_{\text{опрос}}$ — длительность, мс; $f_{\text{опр}}$ — частота опросов в час.

**Пример.** Батарея CR2032 200 мА·ч ($k_{\text{исп}}$ = 0,8), $I_{\text{ожид}}$ = 10 мкА, $I_{\text{опрос}}$ = 2 мА, $t_{\text{опрос}}$ = 100 мс, $f_{\text{опр}}$ = 6/ч (каждые 10 мин):

{{< formula display="true" >}}
I_{\text{средн}} = 0{,}010 + \frac{2 \times 100 \times 6}{3\,600\,000} \approx 0{,}010 + 0{,}00033 \approx 0{,}0103 \text{ мА}
{{< /formula >}}

{{< formula display="true" >}}
t_{\text{батар}} = \frac{200 \times 0{,}8}{0{,}0103} \approx 15\,534 \text{ ч} \approx \textbf{1{,}77 года}
{{< /formula >}}

---

## Одноразовые и многоразовые логгеры

{{< table title="Сравнение одноразовых и многоразовых регистраторов" >}}
| Характеристика | Одноразовый (disposable) | Многоразовый (reusable) |
|----------------|--------------------------|------------------------|
| Настройка | Заводская, запечатанный корпус | Пользовательская через ПО |
| Форма отчёта | PDF через USB или облако | CSV/PDF, облако |
| Защита от подделки | Запечатанный корпус | Пломбы, журнал аудита |
| Стоимость единицы | Низкая | Высокая |
| Применение | Однонаправленные фарм. отправки | Регулярные маршруты |
| Возврат логистики | Не требуется | Требуется программа возврата |
{{< /table >}}

---

## Применение в холодовой цепи

### Фармацевтика: вакцины и инсулин (+2…+8 °C)

Требования ASHRAE Guideline 33 и FDA 21 CFR Part 11: разрешение ≤ 0,1 °C; точность ±0,3 °C; интервал записи 5–15 мин; журнал аудита; валидация ПО по GAMP 5. Логгер включается в упаковку (shipper) вместе с грузом и извлекается при получении; данные передаются в электронный паспорт партии (e-pedigree).

### Пищевая промышленность

- Замороженные продукты (−18…−25 °C): диапазон ≥ −30 °C, интервал 30 мин; допуск +2 °C от уставки.
- Охлаждённое мясо и рыба (0…+4 °C): Pt100, интервал 15 мин.
- Молочная продукция (+2…+6 °C): многоканальная система контроля разных зон контейнера.

### Уставки сигнализации

{{< formula display="true" >}}
T_{\text{алерт}} = T_{\text{номин,макс}} + \Delta T_{\text{буфер}}
{{< /formula >}}

Буфер 0,3–0,5 °C компенсирует тепловую инерцию датчика и гарантирует срабатывание до фактического нарушения режима. Пример для вакцин (+8 °C номинал.): $T_{\text{алерт}}$ = +8,3 °C.

---

## Нормативная база

{{< table title="Стандарты для электронных регистраторов температуры" >}}
| Стандарт | Область | Требование |
|---------|---------|-----------|
| EN 12830:2018 | Регистраторы холодовой цепи | Испытания, точность, сертификация |
| IEC 60751:2022 | RTD Pt100/Pt1000 | Классы точности AA/A/B |
| IEC 61508 | Функциональная безопасность | Требования к надёжности ПО |
| ISO 13485 | Управление качеством медизделий | Валидация методик измерения |
| ASHRAE Guideline 33 | Вакцины и термолабильные препараты | Точность ±0,5 °C, интервал ≤ 15 мин |
| FDA 21 CFR Part 11 | Электронные записи (США) | Журнал аудита, неизменяемость |
| ГОСТ 6651–2009 | Резистивные термометры | RTD, диапазон −50…+250 °C |
| ГОСТ Р 53022–2008 | Управление качеством | Аналог ISO 9001 |
{{< /table >}}

---

## Практические рекомендации

### Выбор типа датчика

{{< table title="Выбор датчика по применению" >}}
| Применение | Рекомендуемый датчик | Точность | Обоснование |
|-----------|---------------------|---------|------------|
| Вакцины, biologics | Pt100 класс A | ±0,15 °C | Линейность, воспроизводимость |
| Замороженные продукты | Pt100 или NTC | ±0,3…±0,5 °C | Достаточно для −18 °C |
| Бюджетные логгеры | NTC | ±0,5 °C | Низкая стоимость |
| Высокие T или суровые условия | Термопара K | ±1…±2 °C | Прочность |
{{< /table >}}

### Типичные ошибки эксплуатации

1. **Применение логгера вне диапазона калибровки** — прибор, проверенный до −20 °C, не имеет подтверждённой точности при −30 °C.
2. **Датчик примыкает к упаковке** — поверхность упаковки холоднее воздуха; значение не характеризует тепловую нагрузку на груз.
3. **Длительная стабилизация не выждана** — при изменении температуры на 20 °C датчику Pt100 требуется 5–10 мин для стабилизации в воздухе.
4. **Экспорт данных после маршрута отложен** — перезапись памяти при незавершённом экспорте уничтожает доказательства соблюдения цепи холода.
5. **Батарея разряжена** — при снижении напряжения ниже 2,2 В RTC (часы реального времени) теряет синхронизацию; временны́е метки в данных становятся недействительными.

### Интервалы опроса по типу груза

{{< table title="Рекомендуемые интервалы записи" >}}
| Груз | Интервал | Обоснование |
|------|---------|------------|
| Вакцины (+2…+8 °C) | 2–5 мин | Критичность; быстрое обнаружение отклонений |
| Охлаждённое мясо, рыба (0…+4 °C) | 10–15 мин | Средняя инерция упаковки |
| Замороженные продукты (−18…−25 °C) | 30 мин | Высокая инерция кузова |
| Помещения (кондиционирование) | 30–60 мин | Медленные изменения |
{{< /table >}}
