---
title: "Механические регистраторы температуры"
aliases: ["Механические регистраторы температуры"]
description: "Механические самопишущие приборы для непрерывной записи температуры в транспортной холодовой цепи: биметаллический принцип, часовой механизм, конструкция и калибровка по EN 12830, ISO 18637, ГОСТ 30494 и требованиям HACCP."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - механический регистратор температуры
  - самопишущий прибор
  - биметаллический датчик
  - диаграммная лента
  - EN 12830
  - ISO 18637
  - холодовая цепь
  - калибровка
  - ГОСТ 30494
categories:
  - Транспортная рефрижерация
tags:
  - mechanical recorder
  - chart recorder
  - bimetallic sensor
  - cold chain
  - calibration
  - EN 12830
weight: 1
---

## Обзор

Механические регистраторы температуры — автономные самопишущие приборы для непрерывной записи температуры при транспортировке скоропортящихся и термочувствительных грузов. В отличие от электронных логгеров, они не требуют батарей или источника питания: запись ведётся биметаллическим или капиллярным датчиком через механический рычажный механизм, а диаграмма вращается пружинным часовым заводом.

Применение: перевозка вакцин и биопрепаратов (+2…+8 °C), охлаждённого мяса, молока и рыбы (0…+4 °C), замороженных продуктов (−18…−25 °C), а также долгосрочные авиационные и мультимодальные маршруты. Нормативная база: EN 12830:2018 (регистраторы температуры для холодовой цепи), ISO 18637:2015 (метрология регистраторов), ГОСТ 30494–2011 (параметры микроклимата), СП 520.1325800.2021 (холодовая цепь фармацевтики), FDA 21 CFR 211.192 (мониторинг при производстве и транспортировке ЛС).

---

## Физические принципы

### Биметаллический чувствительный элемент

Основа прибора — биметаллическая спираль или пластина из двух металлов с различными коэффициентами линейного расширения (например, латунь, $\alpha_1$ = 19·10⁻⁶ К⁻¹, и инвар, $\alpha_2$ = 1,5·10⁻⁶ К⁻¹). При изменении температуры дифференциальное расширение вызывает кривизну:

{{< formula display="true" >}}
\Delta L = L_0 \cdot (\alpha_1 - \alpha_2) \cdot \Delta T
{{< /formula >}}

где $\Delta L$ — изменение длины, м; $L_0$ — начальная длина биметаллической полосы, м; $\Delta T$ — изменение температуры, К.

**Пример расчёта.** Биметаллическая спираль L₀ = 50 мм (латунь-инвар), изменение температуры $\Delta T$ = 20 К:

{{< formula display="true" >}}
\Delta L = 0{,}050 \times (19 - 1{,}5) \times 10^{-6} \times 20 = 0{,}050 \times 17{,}5 \times 10^{-6} \times 20 \approx 17{,}5 \text{ мкм}
{{< /formula >}}

Рычажный механизм усиливает это смещение в 50–100 раз, что обеспечивает перемещение пера на 1–3 мм на 1 °C изменения температуры (чувствительность 1–3 мм/°C).

### Альтернативный принцип: капиллярный датчик парового давления

В ряде приборов используется капиллярная трубка, заполненная хладагентом или термочувствительной жидкостью. Давление пара над жидкостью изменяется с температурой:

{{< formula display="true" >}}
\ln P_{\text{нас}} = A - \frac{B}{T}
{{< /formula >}}

(уравнение Антуана), где $A$, $B$ — константы вещества; $T$ — абсолютная температура. Это изменение давления деформирует трубку Бурдона (Bourdon tube), перемещающую перо.

### Часовой механизм

Барабан с диаграммой приводится пружинным заводом с анкерным спусковым механизмом. Варианты хода:

- **7-дневный** (168 ч) — для долгосрочных маршрутов, хранения;
- **24-часовой** — для стандартных перевозок и дневных рейсов;
- **12-часовой** — для ускоренного контроля.

Точность хода: ±15 % в рабочем диапазоне температур (EN 12830, ISO 18637). Для 24-часовой диаграммы это соответствует ошибке временно́й метки не более ±3,6 ч за сутки.

---

## Конструкция компонентов

{{< table title="Компоненты механического регистратора и их параметры" >}}
| Компонент | Описание | Типовые параметры |
|----------|---------|-----------------|
| Биметаллический элемент | Спираль латунь-инвар | Чувствительность 1–3 мм/°C |
| Барабан с диаграммой | Картон 7-дневный или 24-часовой | Диаметр 140–160 мм, толщина 0,3 мм |
| Часовой механизм | Пружинный завод, анкерный спуск | Ход 168 ч или 24 ч, точность ±15 % |
| Перо записи | Волосяное или синтетическое с резервуаром | Ширина линии 0,3–0,5 мм |
| Корпус | ABS-пластик или лёгкий сплав | 100×100×50 мм, защита от вибрации |
| Диапазон | Для заморозки или охлаждения | −30…+70 °C или −20…+60 °C |
{{< /table >}}

---

## Характеристики по применению

{{< table title="Параметры механических регистраторов по типу груза" >}}
| Груз | T диапазон диаграммы, °C | Точность | Тип диаграммы |
|-----|--------------------------|---------|--------------|
| Замороженные продукты | −40…+7 | ±1,7 °C | 7 суток |
| Охлаждённые продукты | −7…+27 | ±1,1 °C | 7 суток |
| Вакцины, фармацевтика | 0…+20 | ±1,0 °C | 24 ч или 7 суток |
| Конт. T комнатная | +4…+49 | ±1,1 °C | 24 ч или 7 суток |
{{< /table >}}

---

## Калибровка и точность

### Погрешность прибора

Полная погрешность складывается из нескольких источников:

{{< formula display="true" >}}
\delta_{\text{итог}} = \sqrt{\delta_{\text{биметалл}}^2 + \delta_{\text{механизм}}^2 + \delta_{\text{диаграмма}}^2}
{{< /formula >}}

где $\delta_{\text{биметалл}}$ — нелинейность биметаллического элемента; $\delta_{\text{механизм}}$ — люфт рычажного механизма; $\delta_{\text{диаграмма}}$ — точность печати координатной сетки (обычно ≤ 0,2 мм).

Типовая суммарная погрешность: **±0,5…±2,0 °C** в зависимости от класса прибора и рабочего диапазона.

### Процедура калибровки

Калибровка выполняется по ГОСТ 30494–2011 и ISO 18637:2015:

1. **Двухточечная калибровка:** верификация в точке льда (0 °C, ледяная баня) и точке +40 °C (термостатированная баня).
2. **Проверка линейности:** 5–6 промежуточных точек диапазона.
3. **Гистерезис:** разница показаний при нагреве и охлаждении не более ±0,3 °C.
4. **Регулировка:** смещение рычага или биметаллического элемента относительно нулевой точки.

Интервал переквалификации: 12 месяцев. Сертификат калибровки содержит: дату, исполнителя, серийный номер прибора, результаты по точкам, номер следующей поверки.

---

## Применение в холодовой цепи

### Фармацевтика и вакцины (+2…+8 °C)

24-часовые регистраторы закрепляются на каждом транспортном коробе. Диаграммная лента подтверждает соблюдение температурного режима на протяжении маршрута. Документ признаётся юридически значимым свидетельством в большинстве юрисдикций.

### Свежая пищевая продукция и молочные продукты (0…+4 °C)

7-дневные регистраторы для маршрутов с несколькими пересадками. Форма диаграммы: плавные колебания в пределах ±1,5 °C — нормальная работа; резкие скачки — вскрытие кузова или отказ агрегата.

### Замороженные продукты (−18…−25 °C)

Специальные диаграммы с расширенной градуировкой по оси температуры. Допустимое отклонение: кратковременное повышение до −15 °C при разгрузке не более 1 ч (ATP, класс FRC).

### Авиационные и мультимодальные маршруты

7-дневные регистраторы — единственный вариант, не требующий ни батарей, ни сертификации авиабезопасности для электронных устройств в грузовых отсеках.

---

## Преимущества и ограничения

{{< table title="Сравнение механических и электронных регистраторов" >}}
| Критерий | Механический | Электронный (data logger) |
|---------|-------------|--------------------------|
| Источник питания | Не требуется | Батарея / USB |
| Точность | ±1,0…±2,0 °C | ±0,1…±0,5 °C |
| Извлечение данных | Ручная визуальная интерпретация | USB, Bluetooth, облако |
| Интеграция с облаком | Невозможна | Нативная |
| Подделкоустойчивость | Высокая (физический документ) | Зависит от ПО (журнал аудита) |
| Применимость в авиации | Без ограничений | Требует сертификации |
| Стоимость | Низкая | Средняя–высокая |
| Архивирование | Бумажные диаграммы | Цифровые файлы PDF/CSV |
{{< /table >}}

---

## Нормативная база

{{< table title="Стандарты для механических регистраторов" >}}
| Стандарт | Область | Требование |
|---------|---------|-----------|
| EN 12830:2018 | Регистраторы температуры для холодовой цепи | Точность, испытания, сертификация |
| ISO 18637:2015 | Регистраторы холодовой цепи | Метрологические требования |
| ГОСТ 30494–2011 | Параметры микроклимата | Калибровка приборов контроля T |
| СП 520.1325800.2021 | Холодовая цепь фармацевтики | Требования к регистрирующим приборам |
| FDA 21 CFR 211.192 | Производство и транспортировка ЛС (США) | Мониторинг температурного режима |
| ATP 1970 + поправки | Международные перевозки | Регистрация температуры при перевозке |
{{< /table >}}

---

## Практические рекомендации

1. **Сертификат калибровки:** прибор должен иметь действующий сертификат с указанием даты следующей поверки (не реже 1 раза в год). Использование прибора без сертификата в критичных перевозках недопустимо.

2. **Размещение:** закреплять в центре груза, вдали от прямых потоков холодного воздуха испарителя и от стенок кузова; оптимальная высота — 0,5–1,0 м от пола.

3. **Диаграммы:** использовать диаграммы строго с соответствующим диапазоном; замена диаграммы с диапазоном −20…+40 °C на −10…+30 °C без перекалибровки пера делает запись нечитаемой.

4. **Хранение диаграмм:** бумажные диаграммы хранить при температуре не более +25 °C и влажности 45–65 % для предотвращения деформации; при температуре кузова чернила могут загустеть — использовать чернила, протестированные до −30 °C.

5. **Интерпретация кривой:** анализировать форму и частоту колебаний, а не только крайние значения. Пилообразный график с периодом 20–40 мин — нормальный цикл компрессора. Длительное плато выше уставки — отказ агрегата или нарушение изоляции.

6. **Законодательное признание:** в большинстве стран ЕС и России диаграммные ленты механических регистраторов признаются судами как надлежащее документальное свидетельство соблюдения температурного режима при перевозке, что делает их приоритетными для грузов с высоким юридическим риском.

7. **Параллельное применение с электронными логгерами:** в ответственных перевозках (фармацевтика, экспорт в ЕС) механический регистратор используется как резервный прибор совместно с основным электронным для взаимного подтверждения данных.
