---
title: "Требования к хранению товаров"
aliases: ["Требования к хранению товаров"]
description: "Инженерные спецификации условий хранения скоропортящихся товаров: температура, влажность, циркуляция воздуха, контроль этилена, дыхательное тепло и совместимость групп продуктов согласно ASHRAE Handbook — Refrigeration и ГОСТ 28547."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение скоропортящихся продуктов
  - холодильная нагрузка дыхания
  - контролируемая атмосфера
  - требования к влажности хранилища
  - совместимость продуктов хранения
  - ASHRAE Handbook Refrigeration
categories:
  - Refrigeration Systems
tags:
  - commodity storage
  - cold storage design
  - controlled atmosphere
  - respiration heat
  - humidity control
weight: 5
---

## Основы классификации условий хранения

Требования к хранению товаров (commodity storage requirements) устанавливают параметры окружающей среды, необходимые для сохранения качества продукции, минимизации потерь и максимизации срока годности. Спецификации существенно различаются в зависимости от типа товара, его физиологических характеристик и целевой продолжительности хранения. ASHRAE Handbook — Refrigeration, глава 21 (2022), содержит исчерпывающие таблицы условий хранения скоропортящихся товаров.

### Типы хранилищ

**Замороженное хранилище (frozen storage)**: поддерживает температуру товара −18 °C и ниже. Большинство биологических процессов и ферментативных реакций при этих условиях подавлено. Коммерческое замороженное хранилище работает при −23...−29 °C, обеспечивая качество на протяжении всей цепи распределения.

**Охлаждённое хранилище (chilled storage)**: эксплуатируется выше точки замерзания продукта, обычно 0...13 °C в зависимости от товара. Метаболические процессы замедляются, но не прекращаются; точный контроль температуры критичен, поскольку колебания ускоряют дыхание и потерю влаги.

**Хранилище с контролируемой атмосферой (CA — Controlled Atmosphere storage)**: сочетает охлаждение с модифицированными концентрациями O₂ и CO₂. Типичные условия: O₂ снижается с атмосферных 20,9 % до 1–5 %, CO₂ повышается до 1–5 %. Это резко замедляет дыхание и производство этилена у климактерических плодов.

**Хранилище с модифицированной атмосферой (MA — Modified Atmosphere storage)**: аналогично CA, но с менее точным контролем, обычно достигаемым через упаковочные плёнки.

## Температурные требования по категориям товаров

Температура представляет наиболее критичный управляемый параметр. Связь между температурой и интенсивностью дыхания описывается принципом Q₁₀: скорость дыхания примерно удваивается при повышении температуры на 10 °C.

{{< table title="Температурные требования и сроки хранения основных категорий товаров" >}}
| Категория товара | Диапазон температур | Срок хранения |
|---|---|---|
| Замороженные мясные продукты | −23...−18 °C | 6–12 мес |
| Замороженные овощи | −18...−12 °C | 8–12 мес |
| Свежее мясо (говядина) | −1,5...+2 °C | 1–6 нед |
| Свежая птица | −2...0 °C | 5–7 сут |
| Молочные продукты | +1...+4 °C | переменный |
| Яблоки (CA) | −1...+4 °C | 2–10 мес |
| Цитрусовые | 0...+15 °C | 1–6 мес |
| Тропические фрукты | +10...+13 °C | 1–4 нед |
| Листовые овощи | 0...+2 °C | 10–21 сут |
| Корнеплоды | 0...+4 °C | 1–8 мес |
{{< /table >}}

Пространственная неравномерность температуры в объёме хранилища не должна превышать ±0,5 °C для чувствительных товаров. Это достигается надлежащим проектированием воздухораспределения и достаточной холодопроизводительностью для покрытия как стационарных нагрузок, так и нагрузок охлаждения при загрузке.

## Контроль относительной влажности

Относительная влажность (RH — Relative Humidity) напрямую определяет перемещение влаги между товаром и воздухом хранилища. Движущей силой служит разница парциального давления водяного пара, рассчитываемая по психрометрическим зависимостям.

**Высокая влажность (90–95 % RH)**: требуется для большинства свежих фруктов и овощей; предотвращает транспирацию (transpiration) и увядание.

**Умеренная влажность (80–90 % RH)**: подходит для товаров с защитной кожурой (цитрусовые, корнеплоды).

**Низкая влажность (65–75 % RH)**: для вяленых продуктов (лук, чеснок, зимняя тыква) — предотвращает рост плесени при сниженном содержании влаги в продукте.

Температурный перепад (TD — Temperature Difference) между поверхностью змеевика испарителя и воздухом помещения определяет долю скрытой нагрузки. Для поддержания высокой влажности требуется:

- Минимальный TD между змеевиком и воздухом: 2–4 К;
- Увеличенная площадь теплообменной поверхности;
- Частые циклы оттаивания для предотвращения накопления льда;
- Системы увлажнения (humidification) для восполнения удалённой влаги.

Скорость удаления влаги (кг/с) равна скрытой холодопроизводительности, делённой на скрытую теплоту испарения воды (2501 кДж/кг при 0 °C).

**Пример SI.** Холодопроизводительность 50 кВт, скрытая доля 30 %: скорость удаления влаги = $0{,}30 \times 50 / 2501 = 0{,}006$ кг/с = 21,6 кг/ч.

## Требования к циркуляции воздуха

Циркуляция воздуха (air circulation) выполняет функции теплопередачи, поддержания равномерности температуры и распределения влаги. Чрезмерная скорость воздуха вызывает потерю влаги и «ожоги от ветра» (wind burn).

**Нормы скорости воздуха у поверхности продукта:**
- Насыпные товары: 0,25–0,5 м/с вокруг продукта;
- Упакованные товары: 0,5–1,0 м/с через проходы между стеллажами;
- Чувствительная продукция (листовая зелень, ягоды): < 0,25 м/с.

**Кратность воздухообменов (ACH — Air Changes per Hour):**
- Замороженное хранилище: 2–4 об/ч;
- Хранилище свежей продукции: 20–40 об/ч;
- Помещения CA (после установления режима): 1–2 об/ч.

Применение вычислительной гидродинамики (CFD — Computational Fluid Dynamics) позволяет оптимизировать расположение воздухораспределителей для сложной геометрии.

## Чувствительность к этилену и управление им

Этилен (C₂H₄) — фитогормон, вызывающий созревание и старение. Климактерические плоды производят значительное количество этилена при созревании; неклимактерические — минимальное.

{{< table title="Скорости производства этилена при оптимальных температурах хранения" >}}
| Товар | Производство C₂H₄ | Чувствительность |
|---|---|---|
| Яблоки | 10–100 мкл/(кг·ч) | Средняя |
| Бананы (спелые) | 50–200 мкл/(кг·ч) | Высокая |
| Томаты (зелёные) | 0,5–5 мкл/(кг·ч) | Средняя |
| Салат | < 0,1 мкл/(кг·ч) | Очень высокая |
| Огурцы | 0,1–1 мкл/(кг·ч) | Высокая |
{{< /table >}}

Концентрации этилена 0,1 мкл/л достаточно для ускорения созревания чувствительных товаров. Стратегии управления:

1. **Разделение**: хранение производителей этилена отдельно от чувствительных товаров;
2. **Вентиляция**: разбавление свежим воздухом до концентрации ниже порога действия (1 мкл/л);
3. **Очистка**: каталитические конвертеры или фильтры с перманганатом калия (KMnO₄);
4. **CA-хранение**: атмосферы с низким O₂ снижают скорость биосинтеза этилена.

## Скорости дыхания и тепловыделение

Дыхание (respiration) — основной метаболический процесс в хранящихся фруктах и овощах — потребляет углеводы и производит тепло, CO₂ и водяной пар. Тепловая нагрузка дыхания непосредственно влияет на требуемую холодопроизводительность.

Температурная зависимость скорости дыхания:

{{< formula display="true" >}}
RR(T_2) = RR(T_1) \times Q_{10}^{(T_2 - T_1)/10}
{{< /formula >}}

где $Q_{10}$ обычно составляет 2,0–3,5 для большинства товаров.

{{< table title="Тепловыделение дыхания при оптимальных температурах хранения" >}}
| Товар | Температура | Тепловыделение | Категория |
|---|---|---|---|
| Спаржа | 0 °C | 180–250 мВт/кг | Очень высокое |
| Брокколи | 0 °C | 90–120 мВт/кг | Очень высокое |
| Сладкая кукуруза | 0 °C | 120–180 мВт/кг | Очень высокое |
| Клубника | 0 °C | 40–60 мВт/кг | Высокое |
| Салат | 0 °C | 30–45 мВт/кг | Высокое |
| Яблоки | 0 °C | 5–15 мВт/кг | Среднее |
| Картофель | +4 °C | 8–12 мВт/кг | Среднее |
| Лук (сухой) | 0 °C | 3–5 мВт/кг | Низкое |
{{< /table >}}

**Пример SI.** Хранилище содержит 50 000 кг брокколи при 0 °C; среднее тепловыделение 100 мВт/кг:

$$Q_{\text{дых}} = 50\,000 \times 0{,}100 = 5000 \text{ Вт} = 5{,}0 \text{ кВт}$$

Для полностью загруженных помещений товары с высоким дыханием могут составлять 20–40 % от суммарной расчётной холодопроизводительности.

## Таблицы хранения продуктов

### Фрукты

{{< table title="Спецификации хранения фруктов (ASHRAE Handbook — Refrigeration, гл. 21)" >}}
| Товар | Температура | RH | Срок | Точка замерзания | Примечания |
|---|---|---|---|---|---|
| Яблоки | −1...+4 °C | 90–95 % | 2–10 мес | −1,5 °C | CA продлевает до 12 мес |
| Абрикосы | −0,5...0 °C | 90–95 % | 1–3 нед | −1,0 °C | Высокое производство C₂H₄ |
| Авокадо | +4,5...+13 °C | 85–90 % | 2–8 нед | −0,4 °C | Чувствительно к холоду |
| Бананы | +13...+15 °C | 90–95 % | 1–4 нед | −0,8 °C | Повреждение при < 10 °C |
| Черника | −0,5...0 °C | 90–95 % | 2–4 нед | −1,1 °C | Быстрое охлаждение критично |
| Вишня | −1...0 °C | 90–95 % | 2–3 нед | −1,8 °C | MAP-упаковка полезна |
| Виноград | −1...0 °C | 90–95 % | 1–6 мес | −2,0 °C | Диски SO₂ против гнили |
| Апельсины | +3...+9 °C | 85–90 % | 3–12 нед | −0,8 °C | Зависит от сорта |
| Персики | −0,5...0 °C | 90–95 % | 2–4 нед | −0,9 °C | Высокое производство C₂H₄ |
| Груши | −1,5...0 °C | 90–95 % | 2–7 мес | −1,6 °C | CA рекомендуется |
| Клубника | 0 °C | 90–95 % | 5–7 сут | −0,8 °C | Предварительное охлаждение критично |
{{< /table >}}

### Овощи

{{< table title="Спецификации хранения овощей (ASHRAE Handbook — Refrigeration, гл. 21)" >}}
| Товар | Температура | RH | Срок | Точка замерзания | Примечания |
|---|---|---|---|---|---|
| Спаржа | 0...+2 °C | 95–100 % | 2–3 нед | −0,6 °C | Хранить вертикально |
| Свекла | 0 °C | 98–100 % | 4–6 мес | −1,8 °C | Удалить ботву |
| Брокколи | 0 °C | 95–100 % | 10–14 сут | −0,6 °C | Желтеет выше +5 °C |
| Морковь | 0 °C | 98–100 % | 7–9 мес | −1,4 °C | Гидроохлаждение; без ботвы |
| Огурцы | +10...+13 °C | 95 % | 10–14 сут | −0,5 °C | Повреждение при < 7 °C |
| Салат | 0 °C | 98–100 % | 2–3 нед | −0,2 °C | Чувствителен к C₂H₄ |
| Лук (сухой) | 0 °C | 65–70 % | 1–8 мес | −0,9 °C | Вялый, контроль прорастания |
| Перец | +7...+10 °C | 90–95 % | 2–3 нед | −0,7 °C | Повреждение при < 7 °C |
| Картофель | +4...+10 °C | 90–95 % | 5–10 мес | −0,6 °C | При < 4 °C накапливает сахар |
| Томаты (зелёные) | +12...+15 °C | 90–95 % | 1–3 нед | −0,6 °C | Дозревает при +18...+21 °C |
{{< /table >}}

## Группы совместимости товаров

Совместимость товаров при совместном хранении определяется по чувствительности к этилену, поглощению запаха, требованиям к температуре и влажности.

**Группа 1 — Низкая температура, высокая влажность, производители этилена**: яблоки, груши, косточковые плоды, дыни. Хранить раздельно от чувствительных к этилену товаров.

**Группа 2 — Низкая температура, высокая влажность, чувствительные к этилену**: листовая зелень, брокколи, цветная капуста, брюссельская капуста, ягоды. Требуют среды без этилена.

**Группа 3 — Низкая температура, умеренная влажность**: цитрусовые, корнеплоды (без ботвы), виноград. Совместимы при поддержании RH > 85 %.

**Группа 4 — Умеренная температура, чувствительные к охлаждению (chilling injury)**: томаты, огурцы, перцы, баклажаны, стручковая фасоль. Повреждение при < 7...10 °C.

**Группа 5 — Умеренная температура, низкая влажность, вяленые продукты**: сухой лук, чеснок, зимняя тыква, батат. RH 65–75 % для предотвращения плесени.

**Группа 6 — Холодная температура, чувствительные к запаху**: молочные продукты, яйца, масло. Изолировать от лука, капусты, рыбы.

**Группа 7 — Тропические фрукты, высокая температура**: бананы, ананасы, манго, папайя. Тяжёлое chilling injury при < 10...13 °C.

{{< table title="Матрица несовместимости основных товаров" >}}
| Товар | Несовместим с | Причина |
|---|---|---|
| Яблоки | Салат, сельдерей, морковь | Повреждение этиленом |
| Бананы | Все охлаждённые товары | Требование температуры |
| Лук | Яблоки, груши, молочные продукты | Передача запаха |
| Картофель | Яблоки, лук | Этилен вызывает прорастание |
| Томаты | Яблоки, косточковые плоды | Ускоренное созревание |
{{< /table >}}

## Проектирование холодильной системы

### Протокол расчёта нагрузки

1. Определить тепловыделение дыхания при расчётной температуре хранения по данным ASHRAE гл. 21;
2. Рассчитать нагрузку охлаждения продукта — от начальной температуры до температуры хранения;
3. Добавить нагрузки теплопередачи через ограждения, инфильтрации и оборудования;
4. Применить коэффициент безопасности 10–20 % для восстановления температуры после загрузки;
5. Проверить достаточность холодопроизводительности при расчётных летних условиях окружающей среды.

### Требования к системе управления

- Контроль температуры: точность ±0,5 °C для чувствительных товаров;
- Контроль влажности: ±5 % RH для товаров высокой стоимости;
- Расписание оттаивания: по падению давления на змеевике или по временному интервалу;
- Системы сигнализации: превышение температуры, отказ компрессора, отключение электроэнергии;
- Регистрация данных (data logging): непрерывная запись для ХАССП (HACCP) и соответствия FSMA.

### Проектирование воздухораспределения

- Минимальная скорость воздуха у поверхности товара: 0,15–0,25 м/с;
- Исключить «мёртвые зоны» через CFD-моделирование или эмпирическое размещение воздуховодов;
- Предельное падение давления в системе воздухораспределения: < 25 Па;
- Равномерное распределение по объёму за счёт настройки диффузоров и воздухозаборников.

## Нормативная база

- ASHRAE Handbook — Refrigeration (2022), гл. 19, 21, 26–29;
- ASHRAE 15-2022 — Safety Standard for Refrigeration Systems;
- ISO 5149-1:2014 — Refrigerating systems and heat pumps;
- EN 378-1:2016+A1:2021 — Refrigerating systems and heat pumps;
- ГОСТ 28547–90 — Установки холодильные; общие технические требования;
- СП 60.13330.2022 — Отопление, вентиляция и кондиционирование.
