---
title: "Хранение в контролируемой атмосфере"
aliases: ["Хранение в контролируемой атмосфере"]
description: "Инженерные принципы систем хранения в контролируемой атмосфере (CA): регулирование O₂ и CO₂, генерация азота (PSA и мембранные системы), мониторинг газов, герметизация помещений и безопасность персонала согласно ASHRAE Handbook и ISO 5149."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - контролируемая атмосфера хранилище
  - генерация азота PSA
  - скруббер CO2 активированный уголь
  - контроль кислорода в хранилище
  - этилен хранение фруктов
  - безопасность CA хранилища
categories:
  - Refrigeration Systems
tags:
  - controlled atmosphere
  - CA storage
  - nitrogen generation
  - CO2 scrubbing
  - oxygen control
weight: 7
---

## Физиологическая основа

Хранение в контролируемой атмосфере (CA — Controlled Atmosphere storage) продлевает срок хранения товаров путём изменения газового состава хранилища в дополнение к контролю температуры и влажности. Типичные условия CA: O₂ снижается с атмосферных 20,9 % до 1–5 %; CO₂ повышается с 0,04 % до 1–5 %. Это подавляет дыхание, снижает производство этилена и замедляет старение.

Аэробное дыхание подчиняется суммарному уравнению:

$$\text{C}_6\text{H}_{12}\text{O}_6 + 6\text{O}_2 \rightarrow 6\text{CO}_2 + 6\text{H}_2\text{O} + \text{тепло}$$

Снижение доступности O₂ ограничивает эту реакцию. Однако чрезмерно низкие уровни O₂ (< 1 % для большинства товаров) вызывают анаэробное дыхание, образующее этанол и ацетальдегид — источники посторонних вкусов и повреждения тканей.

Дыхательный коэффициент (RQ — Respiratory Quotient):

{{< formula display="true" >}}
RQ = \frac{\text{произведённый } \text{CO}_2 \, [\text{моль/ч}]}{\text{потреблённый } \text{O}_2 \, [\text{моль/ч}]}
{{< /formula >}}

При углеводном обмене RQ = 1,0. Отклонение RQ > 1,0 указывает на анаэробный метаболизм; RQ < 1,0 — на окисление жиров или белков.

## Типовые условия CA по видам товаров

{{< table title="Рекомендуемые условия CA-хранения (ASHRAE Handbook — Refrigeration, гл. 25)" >}}
| Товар | Температура | O₂, % | CO₂, % | Срок хранения |
|---|---|---|---|---|
| Яблоки Гала | 0...+1 °C | 2,5–3,0 | 2,5–3,0 | 6–8 мес |
| Яблоки Гренни Смит | −1...0 °C | 1,0–1,5 | 1,0–2,0 | 8–10 мес |
| Яблоки Honeycrisp | +1...+2 °C | 3,0 | 2,0–3,0 | 4–6 мес |
| Груши Бартлетт | −1...0 °C | 2,0–3,0 | 0–1,0 | 2–3 мес |
| Груши Анжу | −1...0 °C | 1,0–2,0 | < 1,0 | 6–8 мес |
| Киви | −0,5...0 °C | 1,0–2,0 | 3,0–5,0 | 5–6 мес |
| Авокадо | +5...+13 °C | 2,0–5,0 | 3,0–10,0 | 2–4 нед |
{{< /table >}}

Приведённые значения — отправные точки; оптимальные условия корректируются с учётом конкретного сорта, степени зрелости при закладке и целевого рыночного окна.

## Герметизация помещений

Эффективность CA-хранения зависит от сохранения целевых концентраций газов, что требует герметичной конструкции. Целевая спецификация герметичности: < 0,1 % объёма помещения в сутки при испытательном давлении 250 Па. Для помещения 1000 м³ это допускает < 1 м³/сут утечки.

**Методы герметизации:**

- **Стены и потолок**: несколько слоёв эпоксидных или полиуретановых герметиков (sealants) на внутренних поверхностях после монтажа изоляционных панелей;
- **Проходки трубопроводов и кабелей**: расширяющаяся полиуретановая пена + жидкий герметик поверх;
- **Двери**: двойные уплотнители с надувными пневматическими уплотнениями;
- **Пол**: пароизоляция под изолированным полом или герметизированный бетонный пол.

Испытание давлением (pressure test): помещение нагнетается до 250 Па и наблюдается падение давления в течение 15–30 мин. Приемлемые скорости падения — согласно объёму и целевому составу атмосферы.

## Системы генерации азота

Генерация азота — основной способ снижения концентрации O₂ в CA-хранилище.

### Адсорбция с перепадом давления (PSA — Pressure Swing Adsorption)

Системы PSA используют углеродные молекулярные сита (carbon molecular sieves), избирательно адсорбирующие O₂ при повышенном давлении:

- **Фаза адсорбции**: сжатый воздух 6–8 бар; O₂ адсорбируется, N₂ проходит далее;
- **Фаза регенерации**: давление снижается до атмосферного, O₂ десорбируется и сбрасывается.

Чистота N₂: 95–99 % при производительности 10–5000 м³/ч. Удельное энергопотребление: 0,30–0,40 кВт·ч/м³ N₂ при чистоте 99 %.

### Мембранное разделение (Membrane Separation)

Полые волокна (hollow fibers) используют разные скорости проникновения (permeation) O₂ и N₂. Сжатый воздух 7–10 бар подаётся в пучки мембран; O₂ проникает быстрее через стенки волокон, N₂ остаётся в полости как продуктовый газ.

Чистота N₂: 95–99 %; меньшие капитальные затраты, но выше рабочее давление. Удельное энергопотребление: 0,40–0,50 кВт·ч/м³ N₂.

**Расчёт требуемого расхода азота:**

{{< formula display="true" >}}
\dot{V}_{N_2} = \frac{V_{\text{пом}} \cdot \Delta y_{O_2}}{t_{\text{сниж}} \cdot (1 - y_{O_2,\text{цель}})} + \dot{V}_{O_2,\text{дых}}
{{< /formula >}}

где $V_{\text{пом}}$ — объём помещения (м³); $\Delta y_{O_2}$ — снижение объёмной доли O₂; $t_{\text{сниж}}$ — требуемое время снижения (ч); $\dot{V}_{O_2,\text{дых}}$ — потребление O₂ дыханием товара (м³/ч).

**Пример SI.** Помещение 1000 м³; снижение O₂ с 20,9 % до 2 % за 24 ч; $y_{O_2,\text{цель}} = 0{,}02$; дыхание не учитывается:

$$\dot{V}_{N_2} = \frac{1000 \times (0{,}209 - 0{,}02)}{24 \times (1 - 0{,}02)} = \frac{1000 \times 0{,}189}{24 \times 0{,}98} = \frac{189}{23{,}52} \approx 8{,}0 \text{ м}^3/\text{ч}$$

Это минимальный расчётный расход; реальная производительность системы принимается с запасом 25–30 % для пиковых потребностей.

## Управление диоксидом углерода

CO₂ накапливается от дыхания товара и должен контролироваться в целевом диапазоне. Избыточный CO₂ вызывает физиологические нарушения (internal browning, fermentative off-flavors).

### Скрубберы с активированным углём (Activated Carbon Scrubbers)

Физическая адсорбция CO₂ на углеродных сорбентах при низких температурах (< 5 °C). Параметры:
- Адсорбционная ёмкость: 5–8 % CO₂ по массе угля;
- Цикл: 4–8 ч адсорбции / 2–4 ч регенерации воздухом.

**Преимущества**: нет расхода химикатов; одновременное удаление этилена. **Ограничения**: высокая капитальная стоимость; чувствительность к влаге.

### Скрубберы с гидратированной известью (Hydrated Lime Scrubbers)

Гидроксид кальция Ca(OH)₂ реагирует с CO₂:

$$\text{Ca(OH)}_2 + \text{CO}_2 \rightarrow \text{CaCO}_3 + \text{H}_2\text{O}$$

Фактическая ёмкость: 0,40–0,50 кг CO₂ на 1 кг извести (теоретическая — 0,59 кг). Интервал замены — когда downstream-концентрация CO₂ поднимается на 1–2 % выше уставки.

**Преимущества**: низкая начальная стоимость; простота. **Ограничения**: расходный химикат; выделение тепла реакции.

### Скрубберы с молекулярными ситами

Аналогичны PSA-генераторам N₂, но оптимизированы для удаления CO₂. Регенерация через перепад давления или температуры; более высокая селективность, чем активированный уголь.

**Расчёт скорости удаления CO₂:**

{{< formula display="true" >}}
\dot{m}_{CO_2} = m_{\text{товар}} \times RR \times RQ
{{< /formula >}}

**Пример SI.** 100 000 кг яблок; RR = 2,5 мг CO₂/(кг·ч); RQ = 1,0:

$$\dot{m}_{CO_2} = 100\,000 \times 2{,}5 \times 10^{-3} = 250 \text{ г CO}_2/\text{ч} = 6 \text{ кг/сут}$$

## Системы мониторинга газов

{{< table title="Технологии анализаторов газов для CA-хранилищ" >}}
| Параметр | Технология | Диапазон | Точность | Применение |
|---|---|---|---|---|
| O₂ | Парамагнитный | 0–25 % | ±0,1 % | Эталонный стандарт |
| O₂ | Электрохимический | 0–25 % | ±0,5 % | Экономичный вариант |
| O₂ | Диоксид циркония (ZrO₂) | 0,1–25 % | ±0,1 % | Высокотемпературные применения |
| CO₂ | NDIR (инфракрасный) | 0–10 % | ±0,1 % | Промышленный стандарт |
| CO₂ | Теплопроводность | 0–20 % | ±0,5 % | Резервный метод |
| C₂H₄ | Электрохимический | 0–100 мкл/л | ±5 % | Мониторинг этилена |
| C₂H₄ | Газовая хроматография | 0–10 мкл/л | ±0,1 мкл/л | Лабораторный анализ |
{{< /table >}}

Контроллеры CA интегрируют газовый анализ с генерацией N₂ и очисткой CO₂ через ПИД-регуляторы (PID controllers) с зонами нечувствительности: ±0,2 % для O₂ и ±0,5 % для CO₂.

Пробоотбор: конденсатные ловушки или осушители для защиты анализаторов от влаги; расход газовой пробы 0,5–2 л/мин.

## Протокол установления режима CA

Условия CA устанавливаются постепенно во избежание физиологического стресса:

1. **Предварительное охлаждение (pre-cooling)**: снижение температуры товара до уставки хранения перед герметизацией (24–48 ч);
2. **Снижение O₂**: не быстрее 1–2 % в сутки до целевого уровня;
3. **Накопление CO₂**: естественное нарастание от дыхания или принудительное введение для ускорения;
4. **Период мониторинга**: подтверждение стабильности, корректировка скорости очистки.

Быстрое снижение O₂ создаёт риск повреждения от анаэробного стресса. Консервативные протоколы продлевают установление режима до 5–10 сут.

## Тепловая нагрузка дыхания в режиме CA

Метаболическое тепло дыхания коррелирует с потреблением O₂:

{{< formula display="true" >}}
q_{\text{дых}} = \dot{V}_{O_2} \times 21{,}1 \text{ кДж/л O}_2
{{< /formula >}}

CA-хранение снижает тепловыделение дыхания на 50–70 % по сравнению с традиционным хранением. Для яблок при 0 °C:
- Обычное хранение (воздух): RR = 3–5 мг CO₂/(кг·ч) ≈ 0,8–1,3 Вт/кг;
- CA-хранение (2 % O₂, 2 % CO₂): RR = 1–2 мг CO₂/(кг·ч) ≈ 0,3–0,5 Вт/кг.

Это снижение уменьшает нагрузку холодильной системы, но требует тщательного проектирования для поддержания равномерности температуры при меньшем тепловыделении.

## Безопасность персонала

Атмосферы с дефицитом O₂ (< 19,5 %) представляют немедленную угрозу жизни и здоровью (IDLH — Immediately Dangerous to Life and Health). Согласно OSHA 29 CFR 1910.146 (Permit-Required Confined Spaces), CA-хранилища относятся к замкнутым пространствам, требующим разрешения (permit-required confined spaces):

- Анализ атмосферы перед входом портативным анализатором O₂/CO₂;
- Принудительная вентиляция для восстановления O₂ > 19,5 % (не менее 10 воздухообменов в час в течение 20 мин);
- Система письменных разрешений на вход (entry permit system);
- Непрерывный мониторинг во время пребывания персонала;
- Автономный дыхательный аппарат SCBA (Self-Contained Breathing Apparatus) для аварийного входа;
- Предупреждающие знаки, звуковые и световые сигналы тревоги у всех входов.

## Нормативная база

- ASHRAE Handbook — Refrigeration (2022), главы 21, 25, 47;
- ASHRAE 15-2022 — Safety Standard for Refrigeration Systems;
- ISO 5149-1:2014 — Refrigerating systems and heat pumps — Safety and environmental requirements;
- EN 378-1:2016+A1:2021 — Refrigerating systems and heat pumps;
- IIAR Bulletin 116 — Avoiding Component Failures in Industrial Refrigeration Systems;
- OSHA 29 CFR 1910.146 — Permit-Required Confined Spaces;
- ГОСТ 28547–90 — Установки холодильные; общие технические требования;
- СП 60.13330.2022 — Отопление, вентиляция и кондиционирование.
