---
title: "Контроль этилена в системах хранения плодоовощной продукции"
aliases: ["Контроль этилена в системах хранения плодоовощной продукции"]
description: "Методы и технологии удаления этилена в CA-хранилищах и охлаждаемых складах: KMnO₄-скрубберы, каталитическое окисление, озонирование, 1-МЦП, расчёт производительности и нормативная база согласно ASHRAE Handbook — Refrigeration и ГОСТ Р 56417."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - контроль этилена хранилище
  - скруббер KMnO4 этилен
  - каталитическое окисление этилена
  - 1-МЦП ингибитор созревания
  - озонирование плодохранилище
  - CA хранение фруктов этилен
categories:
  - Refrigeration Systems
tags:
  - ethylene control
  - CA storage
  - KMnO4 scrubber
  - 1-MCP
  - postharvest technology
weight: 3
---

## Обзор

Этилен (C₂H₄) — фитогормон растительного происхождения, критически важный для созревания плодов, но при избытке ускоряющий старение, увядание и порчу хранящейся продукции. В коммерческих CA-хранилищах (Controlled Atmosphere) концентрацию этилена поддерживают на уровне 0,1–10 мкл/л в зависимости от вида товара. Эффективный контроль этилена продлевает сроки хранения на 20–100 % и сохраняет органолептические и пищевые свойства продукции.

Системы контроля этилена являются обязательным элементом современной инфраструктуры CA-хранилищ, распределительных центров и оптовых плодоовощных рынков.

## Физические принципы

### Биосинтез этилена

Этилен образуется в растительных тканях по пути: метионин → SAM → ACC → этилен (ключевой фермент ACC-оксидаза). Температурная зависимость скорости образования:

{{< formula display="true" >}}
Q_{C_2H_4} = A \cdot \exp\!\left(-\frac{E_a}{RT}\right)
{{< /formula >}}

где $Q_{C_2H_4}$ — скорость выделения этилена (мкл/(кг·ч)); $A$ — предэкспоненциальный фактор; $E_a$ — энергия активации биохимического процесса; $R = 8{,}314$ Дж/(моль·К); $T$ — абсолютная температура (К).

Снижение температуры на 10 °C уменьшает скорость выделения этилена примерно в 2–3 раза.

### Диффузия этилена в воздушной фазе

Перенос этилена от поверхности продукта в объём хранилища описывается первым законом Фика:

{{< formula display="true" >}}
J = -D \,\frac{\partial c}{\partial x}
{{< /formula >}}

где $J$ — поток этилена (мкл/(м²·с)); $D$ — коэффициент молекулярной диффузии C₂H₄ в воздухе ($\approx 0{,}16$ см²/с при 20 °C и 101,3 кПа); $\partial c / \partial x$ — градиент концентрации.

В закрытом объёме при постоянном источнике без удаления концентрация этилена нарастает линейно до момента равновесия между продукцией и потерями (утечки, деградация).

## Методы удаления этилена

### Скруббер с перманганатом калия (KMnO₄)

Один из наиболее распространённых методов. KMnO₄ окисляет этилен при комнатной температуре:

{{< formula display="true" >}}
2\,\text{KMnO}_4 + 3\,\text{C}_2\text{H}_4 \rightarrow 2\,\text{K}_2\text{MnO}_4 + 3\,\text{CO}_2 + 6\,\text{H}_2\text{O}
{{< /formula >}}

Производительность: 10–30 мг C₂H₄ на 1 г KMnO₄. Модули размещаются в воздуховодах системы вентиляции с активным прогоном воздуха (300–1000 м³/ч на 100 м³ хранилища).

**Преимущества**: низкая стоимость; надёжность; не требует нагрева. **Ограничения**: расходный материал; замена гранул каждые 4–12 нед; выделение тепла реакции; необходимость утилизации отработанных гранул.

### Каталитическое окисление (Catalytic Oxidation)

Воздух хранилища пропускается через слой катализатора (оксид меди, платина на носителе) при рабочей температуре 80–200 °C:

{{< formula display="true" >}}
\text{C}_2\text{H}_4 + 3\,\text{O}_2 \xrightarrow{\text{кат}} 2\,\text{CO}_2 + 2\,\text{H}_2\text{O}
{{< /formula >}}

Степень удаления: 95–99 %. Модуль устанавливается в приточном воздуховоде.

**Преимущества**: высокая эффективность; срок службы катализатора 1–2 года; низкие эксплуатационные затраты. **Ограничения**: электропотребление нагревателя (0,5–2 кВт/100 м³ хранилища); капитальные затраты 8–15 тыс. USD на среднее хранилище; возможное отравление катализатора сернистыми соединениями.

### Озонирование (Ozonation)

Озон O₃ окисляет этилен и другие загрязнители:

$$\text{C}_2\text{H}_4 + \text{O}_3 \rightarrow \text{CO} + \text{CO}_2 + \text{H}_2\text{O}$$

Озонаторы на основе тихого электрического разряда (диэлектрический барьерный разряд) генерируют озон из атмосферного воздуха (концентрация в потоке 5–15 мг/м³). Производительность: 10–100 г O₃/ч.

**Преимущества**: одновременное уничтожение микроорганизмов и запахов. **Ограничения**: высокое удельное энергопотребление (0,5–1 кВт на 1 г O₃/ч); необходим непрерывный контроль остаточного озона (< 0,05 мг/м³ в рабочей зоне согласно ПДК); коррозионное воздействие на металлы и резиновые уплотнения; токсичность при превышении концентраций.

### Адсорбция на активированном угле (Activated Carbon Adsorption)

Гранулированный активированный уголь с добавками KMnO₄ или других окислителей поглощает этилен и летучие органические соединения (VOC — Volatile Organic Compounds). Ёмкость адсорбции: 5–20 мг C₂H₄/г угля при оптимуме влажности 40–60 % RH. Требует замены каждые 6–12 мес.

**Преимущества**: универсальность (этилен + запахи + CO₂). **Ограничения**: снижение адсорбции при высокой влажности; невысокая производительность для больших хранилищ.

### 1-Метилциклопропен (1-МЦП / SmartFresh)

Синтетический ингибитор этилена конкурентно блокирует рецепторы этилена в клетках растения, предотвращая передачу сигнала созревания. Применяется фумигацией (0,3–1 мкл/л, экспозиция 12–18 ч) до закладки в хранилище или в начале CA-режима.

**Преимущества**: внутриклеточный механизм действия; эффективен для яблок, груш, авокадо, киви, орхидей. **Ограничения**: однократное применение; не эффективен без последующего CA-режима при длительном хранении; стоимость обработки 15–30 USD/м³.

### Вентиляционное разбавление (Dilution Ventilation)

В системах с высокой кратностью воздухообмена (6–12 об/сут) этилен разбавляется свежим наружным воздухом. Требуемый расход вентиляции:

{{< formula display="true" >}}
\dot{V}_{\text{вент}} = \frac{Q_{C_2H_4} \cdot m_{\text{пр}}}{c_{\text{доп}} - c_{\text{нар}}}
{{< /formula >}}

где $\dot{V}_{\text{вент}}$ — расход вентиляции (м³/ч); $m_{\text{пр}}$ — масса продукции (кг); $Q_{C_2H_4}$ — удельная продукция этилена (мкл/(кг·ч)); $c_{\text{доп}}$ — допустимая концентрация (мкл/л); $c_{\text{нар}}$ — концентрация в наружном воздухе (0,1–0,5 мкл/л).

**Ограничение**: высокие энергозатраты на подготовку наружного воздуха; неэффективен при высоких скоростях продукции этилена (> 50 мкл/(кг·ч)).

## Классификация чувствительности продукции к этилену

{{< table title="Чувствительность плодоовощной продукции к этилену" >}}
| Группа | Культуры | Допустимый C₂H₄, мкл/л | Характерные эффекты |
|---|---|---|---|
| Очень высокая | Авокадо, спаржа, брокколи, огурцы, салат | 0,1–0,5 | Пожелтение, увядание, ускоренное созревание за 1–2 нед |
| Высокая | Яблоки, груши, киви, манго, томаты | 1–5 | Размягчение, потеря твёрдости, усиление окраски |
| Средняя | Апельсины, лимоны, морковь | 5–10 | Медленное пожелтение, проявление дефектов |
| Низкая | Бананы (уже зрелые), ананасы, картофель | 10–100 | Замедленный эффект при сроках > 1 мес |
{{< /table >}}

## Методика выбора системы и расчёт производительности

### Шаг 1. Суммарная скорость продукции этилена

{{< formula display="true" >}}
Q_{\text{общее}} = \sum_{i} m_i \cdot q_i \cdot f_T
{{< /formula >}}

где $m_i$ — масса i-й партии (кг); $q_i$ — удельная продукция при 20 °C (мкл/(кг·ч)); $f_T$ — температурный коэффициент (0,2–0,5 на каждые 10 °C снижения).

**Пример SI.** Хранилище 500 м³; 80 000 кг яблок сорта Джонаголд при 1 °C; $q = 15$ мкл/(кг·ч) при 20 °C; $f_T = 0{,}25$ (снижение на 19 °C ≈ $0{,}5^{1{,}9}$):

$$Q_{\text{общее}} = 80\,000 \times 15 \times 0{,}25 = 300\,000 \text{ мкл/ч} = 300 \text{ мл C}_2\text{H}_4\text{/ч}$$

### Шаг 2. Целевая концентрация

Согласно таблице чувствительности: для яблок $c_{\text{доп}} = 1–5$ мкл/л; принимаем $c_{\text{доп}} = 1$ мкл/л (консервативно).

### Шаг 3. Требуемая производительность системы удаления

{{< formula display="true" >}}
P_{\text{уд}} = Q_{\text{общее}} \times k_{\text{рез}}
{{< /formula >}}

где $k_{\text{рез}} = 1{,}25–1{,}30$ (резерв 25–30 %). При $Q_{\text{общее}} = 300$ мл/ч:

$$P_{\text{уд}} = 300 \times 1{,}30 = 390 \text{ мл C}_2\text{H}_4\text{/ч}$$

### Шаг 4. Выбор метода

Для хранилища > 500 м³ рекомендуется каталитический окислитель в сочетании с вентиляционным разбавлением. Для хранилищ 50–500 м³ — скруббер KMnO₄ с расходом воздуха 300–600 м³/ч через слой.

### Шаг 5. Система мониторинга

Электрохимические или фотоионизационные датчики этилена (PID — Photoionization Detector) с диапазоном 0–100 мкл/л и порогом тревоги 1–2 × $c_{\text{доп}}$.

## Применение в системах ОВК и хранения

**CA-хранилища герметичного типа**: скруббер KMnO₄ или каталитический окислитель в составе воздухообрабатывающего блока (AHU); рециркуляция с подмесом наружного воздуха 10–20 % от расхода.

**Охлаждаемые склады с вентиляцией**: модули адсорбента или озонатор в воздуховодах приточного воздуха.

**Распределительные центры (DC)**: центральная система с модулем удаления этилена на входе приточного воздуха; непрерывный мониторинг во всех зонах.

{{< table title="Типовые параметры систем контроля этилена" >}}
| Параметр | KMnO₄ скруббер | Каталитический окислитель | Озонатор |
|---|---|---|---|
| Степень удаления C₂H₄ | 60–80 % | 95–99 % | 70–90 % |
| Расход воздуха на 100 м³ | 300–800 м³/ч | 200–500 м³/ч | 100–300 м³/ч |
| Срок замены/обслуживания | 4–12 нед | 1–2 года (катализатор) | ежегодно (электроды) |
| Энергопотребление | 0,05–0,15 кВт | 0,5–2 кВт | 0,5–1 кВт |
| Остаточный C₂H₄ после | 0,05–0,2 мкл/л | < 0,1 мкл/л | 0,1–0,5 мкл/л |
{{< /table >}}

## Типичные ошибки проектирования и эксплуатации

- **Недооценка суммарного выделения C₂H₄** при смешанных партиях с разной интенсивностью метаболизма;
- **Единственный метод без резервирования** — при отказе основного оборудования продукция страдает;
- **Неправильный тип активированного угля** — необходимо применять уголь с повышенной способностью к адсорбции при высокой влажности (> 80 % RH);
- **Отсутствие автоматического регулирования** производительности в зависимости от сигнала датчика C₂H₄;
- **Недостаточная герметичность CA-камеры** — утечки нивелируют работу скруббера.

**Лучшие практики**: калибровка газоаналитических датчиков раз в 6 мес; плановое ТО модулей удаления этилена согласно инструкции производителя; ведение журнала замен гранул KMnO₄ для оценки интенсивности нагрузки.

## Нормативная база

- ASHRAE Handbook — Refrigeration (2022), гл. 21, 25;
- ASHRAE 15-2022 — Safety Standard for Refrigeration Systems;
- ISO 5149-1:2014 — Refrigerating systems and heat pumps — Safety;
- EN 378-1:2016+A1:2021 — Refrigerating systems and heat pumps;
- ГОСТ Р 56417–2015 — Способы хранения фруктов в контролируемой атмосфере;
- СП 118.13330.2012 (актуализированная редакция СНиП 31-06) — Проектирование холодильников;
- СП 60.13330.2022 — Отопление, вентиляция и кондиционирование воздуха;
- OSHA 29 CFR 1910.1000 — Air Contaminants (ПДК озона 0,1 ppm).
