---
title: "Контроль кислорода в хранилищах с контролируемой атмосферой"
aliases: ["Контроль кислорода в хранилищах с контролируемой атмосферой"]
description: "Технический справочник по системам контроля O₂ в CA-хранилищах: генерация азота PSA и мембранная, физиологические эффекты низкого O₂, требования по видам товаров, системы мониторинга и протоколы безопасности согласно ASHRAE Handbook, ISO 5149 и OSHA 1910.146."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - контроль кислорода CA хранилище
  - генерация азота PSA мембранная
  - хранение при низком O2
  - мониторинг кислорода хранилище
  - безопасность CA кислородный дефицит
  - снижение дыхания плодов
categories:
  - Refrigeration Systems
tags:
  - oxygen control
  - CA storage
  - nitrogen generation
  - PSA systems
  - safety
weight: 1
---

## Физиологические эффекты снижения O₂

Контроль кислорода — основной механизм продления послеуборочной жизни в CA-системах. Снижение O₂ с атмосферных 20,9 % до оптимизированного диапазона подавляет дыхание, замедляет созревание и тормозит старение.

### Подавление дыхания

Кинетика подавления аэробного дыхания описывается уравнением Михаэлиса-Ментен:

{{< formula display="true" >}}
RR = \frac{RR_{\max} \cdot [O_2]}{K_m + [O_2]}
{{< /formula >}}

где $RR$ — скорость дыхания; $RR_{\max}$ — максимальная при неограниченном O₂; $K_m$ — константа Михаэлиса (≈ 2–5 % O₂ для большинства плодов). При снижении O₂ ниже 5 % дыхание значительно ингибируется; максимальный эффект достигается при 1–3 % O₂.

### Подавление производства этилена

O₂ служит субстратом для ACC-оксидазы — конечного фермента биосинтеза этилена. Атмосферы с O₂ < 5 % ингибируют этот фермент, резко снижая скорость продукции этилена и задерживая климактерическое созревание.

### Задержка созревания и старения

Сниженный O₂ замедляет ферментативные процессы деградации хлорофилла, разрушения клеточных стенок (пектиназы, полигалактуроназы) и метаболизма органических кислот. Сохраняются плотность, кислотность и цвет — характеристики качества урожая.

## Требования по O₂ в зависимости от вида товара

{{< table title="Оптимальные уровни O₂ и продолжительность хранения" >}}
| Товар | Оптимальный O₂ | Критический минимум | Срок хранения |
|---|---|---|---|
| Яблоки (большинство сортов) | 1,5–2,5 % | 1,0 % | 6–12 мес |
| Груши Анжу, Бос | 1,0–2,0 % | 0,5 % | 3–9 мес |
| Киви | 1,5–2,0 % | 1,0 % | 4–6 мес |
| Авокадо | 2,0–5,0 % | 1,5 % | 4–8 нед |
| Вишня сладкая | 3,0–10,0 % | 2,0 % | 3–6 нед |
| Черника | 2,0–5,0 % | 1,5 % | 8–12 нед |
{{< /table >}}

**Сортовые различия в толерантности к O₂**: яблоки Гренни Смит переносят 1,0 % O₂; Honeycrisp требует минимум 2,0 % во избежание low-oxygen injury (физиологического повреждения). Протоколы хранения должны учитывать сортовую специфику.

## Технологии генерации азота

### Адсорбция с перепадом давления (PSA — Pressure Swing Adsorption)

Системы PSA используют углеродные молекулярные сита (CMS — Carbon Molecular Sieves), предпочтительно адсорбирующие O₂, H₂O и CO₂ из сжатого воздуха. Цикл состоит из четырёх фаз:

1. **Адсорбция** при давлении 7–9 бар: O₂ адсорбируется, N₂ проходит в продуктовый коллектор;
2. **Выравнивание давления** между слоями: рекуперация энергии;
3. **Десорбция** при атмосферном давлении: O₂ десорбируется и сбрасывается;
4. **Продувка**: остаточный O₂ вытесняется продуктовым N₂.

Чистота N₂: 95–99,5 % (O₂ остаток 0,5–5 %). Производительность: > 500 м³/ч на блок. Удельное энергопотребление: 0,30–0,40 кВт·ч/м³ N₂ при чистоте 99 %.

### Мембранная сепарация (Membrane Nitrogen Generation)

Полые мембранные волокна (hollow fibers из полисульфона или полиимида) разделяют N₂ и O₂ на основе различных коэффициентов пермеации. O₂, H₂O и CO₂ проходят через стенки волокон быстрее; N₂ остаётся в полости как продуктовый газ.

Рабочее давление: 7–10 бар. Чистота N₂: 95–99 %. Производительность: 10–2000 м³/ч на модуль.

**Преимущества мембранных систем**:
- Нет движущихся частей в мембранном блоке;
- Непрерывная работа без циклирования;
- Модульная масштабируемость;
- Меньшие капитальные затраты при малых производительностях.

**Ограничение**: при повышении требуемой чистоты N₂ от 95 до 99 % выход продуктового газа снижается на 40–50 %.

## Расчёт размеров системы генерации N₂

### Расход N₂ при снижении O₂

{{< formula display="true" >}}
\dot{V}_{N_2} = \frac{V_{\text{пом}} \cdot \Delta y_{O_2}}{t_{\text{сниж}} \cdot (1 - y_{O_2,\text{цель}})} + \dot{V}_{O_2,\text{дых}}
{{< /formula >}}

где $V_{\text{пом}}$ — объём помещения (м³); $\Delta y_{O_2}$ — снижение объёмной доли O₂ (дроби); $t_{\text{сниж}}$ — время снижения (ч); $y_{O_2,\text{цель}}$ — целевая доля O₂; $\dot{V}_{O_2,\text{дых}}$ — потребление O₂ дыханием (м³/ч).

**Пример SI.** Помещение $V = 1400$ м³; снижение O₂ с 20,9 % до 2 % за $t = 24$ ч; $y_{O_2,\text{цель}} = 0{,}02$; чистота N₂ 97 %; дыхание 0,1 м³/ч:

$$\dot{V}_{N_2} = \frac{1400 \times (0{,}209 - 0{,}02)}{24 \times (1 - 0{,}02)} + 0{,}1 = \frac{1400 \times 0{,}189}{23{,}52} + 0{,}1 = 11{,}3 + 0{,}1 \approx 11{,}4 \text{ м}^3/\text{ч N}_2$$

Производительность системы принимается с запасом 30 %: $\dot{V}_{N_2,\text{уст}} = 11{,}4 \times 1{,}30 \approx 15$ м³/ч.

### Режим поддержания (Maintenance Mode)

После установления целевой концентрации расход N₂ снижается для компенсации:
- Потребления O₂ дыханием товара: 0,2–0,8 % объёма помещения в сутки;
- Инфильтрации наружного воздуха через уплотнения дверей;
- Отбора проб газа для анализа.

Поддержание обычно требует 10–30 % от пиковой производительности фазы снижения, что позволяет обслуживать несколько помещений от одного генератора.

## Системы мониторинга O₂

### Парамагнитные анализаторы

Параметрические датчики используют сильную парамагнитную восприимчивость O₂. Образец газа проходит через магнитное поле; диамагнитные эталонные тела смещаются пропорционально концентрации O₂.

- Точность: ±0,1 % O₂;
- Диапазон: 0–25 % O₂;
- Время отклика: 5–15 с;
- Не требуют замены расходных элементов.

### Датчики на основе диоксида циркония (ZrO₂)

Высокотемпературные ячейки (700–800 °C) генерируют ЭДС, пропорциональную разнице парциальных давлений O₂ на двух сторонах керамики (уравнение Нернста):

{{< formula display="true" >}}
E = \frac{RT}{4F} \ln\frac{p_{O_2,\text{реф}}}{p_{O_2,\text{изм}}}
{{< /formula >}}

- Точность: ±0,2 % O₂;
- Отличная долгосрочная стабильность;
- Требуют прогрева 15–30 мин.

### Электрохимические датчики

Гальванические ячейки потребляют O₂ на катоде; ток пропорционален концентрации:

- Точность: ±0,5 % O₂;
- Срок службы: 12–24 мес (истощение электролита);
- Экономичный вариант для вспомогательного мониторинга.

### Конфигурация системы пробоотбора

- Точки пробоотбора — в представительных зонах хранилища, вдали от диффузоров подачи воздуха;
- Коалесцирующие фильтры и конденсатные ловушки — защита анализатора от влаги;
- Регуляторы расхода газа: 0,5–1,0 л/мин;
- Обратные линии пробы — в хранилище для сохранения атмосферы.

## Безопасность персонала

### Опасность асфиксии

Атмосферы с O₂ < 19,5 % — немедленная угроза жизни и здоровью (IDLH). CA-хранилища классифицируются как permit-required confined spaces по OSHA 29 CFR 1910.146:

- Мониторинг O₂ у всех входов со звуковой и световой сигнализацией;
- Испытание атмосферы перед каждым входом: O₂ > 19,5 %, CO₂ < 0,5 %;
- Принудительная вентиляция для нормализации атмосферы (минимум 10 ACH в течение 20 мин);
- Автономный дыхательный аппарат SCBA (Self-Contained Breathing Apparatus) для аварийного входа;
- Обученный наблюдатель (attendant) снаружи во время пребывания персонала внутри.

### Сброс давления

Нагнетание N₂ повышает давление в помещении. Для предотвращения разрушения конструкции и нарушения уплотнений устанавливаются:
- Регулируемые клапаны сброса давления при 60–125 Па изб.;
- Водяные клапаны сброса (U-образные гидравлические затворы) для точного контроля;
- Пузырьковые трубки (bubble tubes) для поддержания малого избыточного давления.

### Пожаробезопасность

Атмосферы с O₂ < 15 % подавляют горение большинства материалов. Аварийные протоколы должны включать специальные процедуры для объектов CA.

## Оптимизация производительности

### Энергоэффективность

Генерация N₂ потребляет 0,30–0,55 кВт·ч на 100 м³ продуктового N₂. Меры по снижению энергопотребления:

- Компрессоры с переменной скоростью (VFD) — соответствие нагрузке;
- Рекуперация тепла сжатия для нужд теплоснабжения;
- Оптимальное рабочее давление (компромисс: выше давление → лучше разделение, но больше мощности);
- Профилактическое обслуживание — минимальный перепад давления в фильтрах и мембранах;
- Улучшение герметизации помещений → снижение инфильтрации → меньший расход N₂.

### Интеграция мониторинга качества

Передовые CA-установки интегрируют контроль O₂ с:
- Системами очистки CO₂ (scrubbers);
- Мониторингом и удалением этилена;
- Измерением пространственной равномерности температуры;
- Протоколами контроля качества товара.

Интегрированный подход позволяет одновременно оптимизировать все атмосферные параметры, максимизируя качество хранения и экономический результат.

## Нормативная база

- ASHRAE Handbook — Refrigeration (2022), главы 21, 25;
- ASHRAE 15-2022 — Safety Standard for Refrigeration Systems;
- ISO 5149-1:2014 — Refrigerating systems and heat pumps — Safety;
- EN 378-1:2016+A1:2021 — Refrigerating systems and heat pumps;
- IIAR Bulletin 116 — Guidelines for Avoiding Component Failures;
- OSHA 29 CFR 1910.146 — Permit-Required Confined Spaces;
- ГОСТ 28547–90 — Установки холодильные; общие технические требования;
- СП 60.13330.2022 — Отопление, вентиляция и кондиционирование воздуха.
