---
title: "Хранение молочных продуктов: требования к холодильным системам"
aliases: ["Хранение молочных продуктов: требования к холодильным системам"]
description: "Технические требования к холодильным системам для хранения молока, сыра, мороженого, масла и кисломолочных продуктов: температурный контроль, управление влажностью, системы охлаждения после пастеризации, аммиачные и CO₂-каскадные установки согласно ASHRAE Handbook и ГОСТ 28547."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение молочных продуктов
  - холодильные системы молочные
  - охлаждение после пастеризации
  - хранение сыра температура
  - аммиачные холодильные установки
  - мороженое затвердевание
categories:
  - Refrigeration Systems
tags:
  - dairy storage
  - milk cooling
  - cheese ripening
  - ice cream hardening
  - ammonia refrigeration
weight: 5
---

## Хранение жидкого молока

Пастеризованное молоко требует охлаждения при 0...+4 °C; оптимум — +2 °C. Критический порог: +7 °C, выше которого рост бактерий ускоряется экспоненциально. Равномерность температуры по объёму хранилища: не хуже ±1 °C.

**Охлаждение сырого молока** — наиболее критичная по времени операция на молочном предприятии. Согласно FDA Pasteurized Milk Ordinance (PMO), молоко должно быть охлаждено с температуры тела скота (+38 °C) до +4 °C не позднее чем через 4 часа после сбора. Резервуары для хранения на ферме обычно используют системы прямого расширения (DX — Direct Expansion) с охлаждением нижней части и перемешиванием мешалкой; скорость охлаждения 15–20 °C/ч.

**Охлаждение после пастеризации** требует снижения температуры с +72 °C до +7 °C за 2 ч. Пластинчатые теплообменники (PHE — Plate Heat Exchanger) с ледяной водой (+1...+2 °C) или гликолевым раствором обеспечивают наиболее эффективное охлаждение. Регенеративная секция возвращает 70–90 % тепловой энергии, предварительно нагревая поступающее сырое молоко.

**Системы охлаждения резервуаров-хранилищ**: прямое расширение DX через погружные змеевики или гликолевую рубашку. Системы DX обеспечивают более точный контроль температуры, но требуют тщательного управления оттаиванием. Гликолевые системы обеспечивают лучшую стабильность температуры при добавлении тёплого продукта, но потребляют на 15–20 % больше электроэнергии из-за промежуточного теплообмена.

## Хранение сыра

Условия хранения сыра определяются его типом, содержанием влаги и режимом созревания.

### Свежие сыры

Рикотта, творог, сливочный сыр: хранение при +2...+4 °C, RH 80–85 %. Содержание влаги 55–80 %. Рост бактерий резко ускоряется выше +7 °C; посторонние вкусы появляются через 24–48 ч при нарушении температурного режима.

### Сыры с выдержкой

Чеддер, швейцарский, гауда: температура +4...+13 °C в зависимости от желаемой скорости созревания:
- +4...+7 °C — медленное созревание, мягкое развитие вкуса за 6–12 мес;
- +10...+13 °C — ускоренное созревание, повышенная усадка и риск роста плесени.

RH 80–85 % — предотвращает чрезмерную потерю влаги при исключении конденсации. Колебание температуры в объёме: не более ±2 °C.

### Твёрдые выдержанные сыры

Пармезан, выдержанный чеддер: +7...+15 °C, RH 75–80 %. Содержание влаги 30–40 %; длительное созревание 12–36 мес. Колебание температуры: не более ±2 °C для предотвращения миграции влаги и дефектов структуры.

**Камеры созревания сыра**: кратность циркуляции воздуха 15–25 об/ч. Паровые увлажнители в холодный период; механическое осушение в тёплый.

## Производство и хранение мороженого

### Три стадии охлаждения

**Охлаждение смеси (mix cooling)**: от +77 °C до +4 °C перед старением. Пластинчатые теплообменники с ледяной водой или аммиаком в промежуточном контуре.

**Непрерывное замораживание (continuous freezing)**: взбивание (overrun — введение воздуха) при замораживании с +4 °C до −5...−6 °C. Испарители аммиака или R-507A; температура испарения −30...−35 °C. Рабочее давление в морозильнике 300–400 кПа контролирует образование кристаллов льда. Продукт выходит в полузамороженном состоянии: 50–60 % воды заморожено.

**Закалка — затвердевание (hardening)**: снижение температуры продукта с −6 °C до −25...−30 °C. Режимы:
- Скоростное замораживание: −35...−40 °C, скорость воздуха 3–5 м/с → 30–90 мин в зависимости от упаковки;
- Камерное в неподвижном воздухе при −30 °C → 12–24 ч (меньшая усадка упаковки).

**Хранение мороженого**: −25...−30 °C; колебание температуры недопустимо выше −18 °C — тепловой шок (heat shock) вызывает рост кристаллов льда и грубую текстуру. ASHRAE Handbook — Refrigeration (гл. 19) регламентирует поддержание −18 °C и ниже по всей холодовой цепи.

## Хранение масла

**Солёное масло**: −1...+4 °C, RH 75–80 %, срок 3–6 мес. Соль (1,5–2,0 %) тормозит бактериальный рост, но не предотвращает окислительное прогоркание.

**Несолёное масло**: −12...−18 °C, срок 6–12 мес. Отсутствие соли повышает чувствительность к окислению жиров и микробной порче.

**Долгосрочное хранение**: −23...−29 °C в упаковке с барьером для O₂ (ламинат Al/PE); срок до 18 мес. Перед использованием темперирование до −1...+2 °C в течение 24–48 ч.

Равномерность температуры: ±1 °C — предотвращает расслоение масла и миграцию влаги. Защита от УФ-излучения обязательна (λ < 400 нм катализирует фотоокисление жиров).

## Кисломолочные продукты

**Йогурт**: хранение при +2...+4 °C для контроля постферментационного подкисления. Живые культуры продолжают медленную ферментацию даже при охлаждении; снижение pH с 4,4 до < 4,0 за несколько недель увеличивает синерезис (отделение сыворотки) и кислотность. При T > +7 °C срок годности сокращается с 30–45 сут до менее 14 сут.

**Сметана, крем-фреш, пахта**: +2...+4 °C, RH 85–90 %. Нарушение температурного режима выше +10 °C вызывает расслоение жира и потерю текстуры за 48–72 ч.

## Проектирование холодильных систем

### Выбор хладагента и схемы системы

Молочные предприятия обычно применяют:
- **Одноступенчатый аммиак (NH₃)**: для температур испарения −8...−2 °C (охлаждение молока, созревание сыра);
- **Двухступенчатый аммиак**: для температур испарения −35...−40 °C (затвердевание мороженого);
- **Каскад аммиак/CO₂**: CO₂ в низкотемпературном контуре; аммиак в высокотемпературном; снижение заряда NH₃ в помещениях с продуктом.

Согласно ASHRAE 15-2022 и IIAR, при использовании аммиака в машинных залах обязательны системы обнаружения утечек, вентиляция по ANSI/IIAR 2, средства индивидуальной защиты для персонала.

### Проектирование испарительных змеевиков

Оребрённые змеевики с плотностью 6–8 пластин на дюйм и TD (Temperature Difference) 4–6 К между воздухом и хладагентом обеспечивают адекватную производительность при минимальном удалении влаги из камер созревания сыра. Для морозильных хранилищ мороженого: циклы оттаивания каждые 6–12 ч.

**Вторичные контуры с гликолем**: изолируют пищевые продукты от прямого контакта с аммиаком. Этиленгликоль 30–40 % или пропиленгликоль 35–45 %; циркуляция при −8...−12 °C. Добавочные 2–3 К к требуемой температуре испарения увеличивают потребление электроэнергии компрессором на 8–12 % по сравнению с DX.

### Пример расчёта холодильной нагрузки

**Условия.** Камера хранения молока: объём 200 м³ (приблизительная площадь ограждений A = 220 м²); изоляция PIR (polyisocyanurate) толщиной 120 мм ($\lambda = 0{,}022$ Вт/(м·К)); внешняя температура +32 °C; внутренняя +2 °C; $\Delta T = 30$ К.

**Теплопередача через ограждения:**

{{< formula display="true" >}}
Q_{\text{огр}} = U \cdot A \cdot \Delta T = \frac{\lambda}{d} \cdot A \cdot \Delta T
{{< /formula >}}

$$U = \frac{0{,}022}{0{,}12} = 0{,}183 \text{ Вт/(м}^2\text{·К)}$$

$$Q_{\text{огр}} = 0{,}183 \times 220 \times 30 = 1208 \text{ Вт} \approx 1{,}2 \text{ кВт}$$

**Охлаждение продукта.** Суточная загрузка 2000 кг молока при +12 °C до +2 °C ($\Delta T = 10$ К); $c_p = 3{,}93$ кДж/(кг·К); время охлаждения 8 ч:

$$Q_{\text{пр}} = \frac{2000 \times 3{,}93 \times 10}{8 \times 3600} = \frac{78\,600}{28\,800} \approx 2{,}73 \text{ кВт}$$

**Суммарная нагрузка** (с учётом инфильтрации и оборудования +30 %):

$$Q_{\text{total}} = (1{,}2 + 2{,}73) \times 1{,}30 \approx 5{,}1 \text{ кВт}$$

**Мощность компрессора** при COP = 3,8:

$$W_{\text{комп}} = \frac{5{,}1}{3{,}8} \approx 1{,}3 \text{ кВт}$$

### Системы управления и мониторинга

- Независимое резервное охлаждение или процедуры аварийного слива молока;
- Резервное электроснабжение (ДГУ) для критических нагрузок (камеры заквасок, хранение культур);
- Непрерывный мониторинг температуры (Pt100 класс A) с SMS-оповещением при T > +4 °C;
- Материалы AHU: нержавеющая сталь AISI 316 в камерах созревания; покрытия змеевиков устойчивые к молочным кислотам;
- Дренажные системы предотвращают застой воды — среды обитания Listeria и других патогенов.

## Нормативная база

- ASHRAE Handbook — Refrigeration (2022), главы 19, 21, 28;
- ASHRAE 15-2022 — Safety Standard for Refrigeration Systems;
- ASHRAE 34-2022 — Designation and Safety Classification of Refrigerants;
- IIAR Bulletin 110 — Guidelines for Start-Up, Inspection and Maintenance of Ammonia Refrigeration Systems;
- ISO 5149-1:2014 — Refrigerating systems and heat pumps — Safety;
- EN 378-1:2016+A1:2021 — Refrigerating systems and heat pumps;
- FDA PMO (Pasteurized Milk Ordinance) — Grade "A" Pasteurized Milk;
- ГОСТ 28547–90 — Установки холодильные; общие технические требования;
- СП 60.13330.2022 — Отопление, вентиляция и кондиционирование воздуха.
