---
title: "Яйца куриные: холодильное хранение"
aliases: ["Яйца куриные: холодильное хранение"]
description: "Требования к промышленным холодильным системам для хранения куриных яиц: температурный режим, управление влажностью, механизмы деградации, расчёт нагрузки и нормативы ASHRAE, ГОСТ Р 52960 и СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение яиц холодильная камера
  - температура хранения яиц
  - разжижение альбумина
  - потеря влаги скорлупа
  - ГОСТ Р 52960
  - ASHRAE яйца
categories:
  - Холодильные системы
  - Продукты птицеводства
tags:
  - яйца
  - холодильное хранение
  - влажность
  - температурный режим
  - ГОСТ
weight: 4
---

## Обзор

Хранение куриных яиц (shell eggs) в охлаждённом состоянии — критически важная операция в пищевой логистике. Яйца содержат биологически активный организм в состоянии диапаузы и подвергаются естественной деградации вследствие дыхания зародыша, диффузии влаги через пористую скорлупу и ферментативного разжижения белка (albumen liquefaction). Потери качества прямо коррелируют с температурой хранения и продолжительностью цикла.

Стандартный режим промышленного хранения по ГОСТ Р 52960–2008: температура 0–2 °C, относительная влажность 70–80 %. При соблюдении этих условий товарное качество яиц сохраняется 4–5 недель, что обеспечивает логистику от птицефабрики до потребителя с приемлемыми потерями качества.

## Физические принципы и механизмы деградации

### Потеря влаги через скорлупу (moisture loss)

Куриное яйцо теряет влагу путём диффузии водяного пара через микропоры скорлупы (8 000–17 000 пор на поверхности). Интенсивность потерь описывается законом диффузии:

{{< formula display="true" >}}
\dot{m}_{\mathrm{H_2O}} = A \cdot k_d \cdot \bigl(\varphi_{\mathrm{in}} - \varphi_{\mathrm{out}}\bigr)
{{< /formula >}}

где $A$ — поверхность яйца, м²; $k_d$ — коэффициент диффузии влаги через скорлупу, кг/(м²·ч·Па); $\varphi_{\mathrm{in}}$, $\varphi_{\mathrm{out}}$ — парциальные давления водяного пара внутри и снаружи яйца, Па.

При ОВ воздуха ниже 60 % потеря влаги достигает 2–3 % массы яйца за неделю, что критически снижает органолептические свойства. При ОВ выше 85 % возрастает конденсация на скорлупе и создаются условия для развития плесени (*Penicillium*, *Aspergillus*).

### Разжижение альбумина (albumen thinning)

Плотный белок (albumen) содержит овальбумин, овотрансферин и другие белки с высоким значением pH. В процессе хранения CO₂ диффундирует через скорлупу в окружающую среду, pH белка повышается с 7,6 до 9,7, что приводит к деструктуризации белковой сетки. Критическая температура ускоренного разжижения — около 10 °C; при снижении до 0–2 °C процесс замедляется в 8–10 раз.

### Дыхание и газообмен (respiration and gas exchange)

Живой зародыш потребляет кислород и выделяет CO₂. При температуре 0–2 °C метаболизм замедляется примерно на 90 % по сравнению с комнатной температурой (+20 °C), что обеспечивает длительное сохранение жизнеспособности и сенсорного качества яиц.

## Требования к микроклимату хранилища

{{< table title="Параметры микроклимата для промышленного хранения куриных яиц" >}}
| Параметр | Оптимум | Допустимый диапазон | Примечание |
|---|---|---|---|
| Температура воздуха | 0–2 °C | −1…+4 °C | Минимум ограничен замерзанием при −2 °C; максимум — разжижением альбумина при +10 °C |
| Относительная влажность | 75 % | 70–80 % | Ниже 65 % — интенсивная потеря влаги; выше 85 % — конденсация и плесень |
| Скорость циркуляции воздуха | ≤ 0,5 м/с | — | Предотвращает неравномерное охлаждение и пересыхание скорлупы |
| CO₂ в воздухе камеры | < 1000 ppm | — | Нейтральная газовая среда без окислителей (NO₂, озон) |
{{< /table >}}

### Сроки хранения в зависимости от температуры

{{< table title="Срок сохранения товарного качества яиц при различных температурах" >}}
| Температура | Срок хранения | Режим |
|---|---|---|
| 0–2 °C, ОВ 70–80 % | 4–5 недель | Стандартное промышленное хранение |
| 3–4 °C | 3–4 недели | Распределительные центры |
| 5–10 °C | 2–3 недели | Ускоренное разжижение альбумина |
| 15–20 °C | 1–2 недели | Только краткосрочно |
| > 25 °C | Несколько дней | Интенсивная деградация, риск патогенов |
{{< /table >}}

## Расчёт холодильной нагрузки

### Суммарный тепловой поток

{{< formula display="true" >}}
Q = Q_{\mathrm{resp}} + Q_{\mathrm{tr}} + Q_{\mathrm{inf}} + Q_{\mathrm{equip}}
{{< /formula >}}

**Тепловыделение дыхания** для упакованных яиц при 0–2 °C:

{{< formula display="true" >}}
Q_{\mathrm{resp}} = n \cdot m_{\mathrm{egg}} \cdot q_r
{{< /formula >}}

где $n$ — число яиц; $m_{\mathrm{egg}} \approx 60$ г; $q_r \approx 0{,}5$–$1{,}0$ Вт/кг — удельное тепловыделение при 0–2 °C.

**Теплопередача через ограждение:**

{{< formula display="true" >}}
Q_{\mathrm{tr}} = \sum U_i \cdot A_i \cdot \Delta T
{{< /formula >}}

где $U = 0{,}15$–$0{,}30$ Вт/(м²·К) для утеплённых панелей; $\Delta T$ — разность температур внутри и снаружи.

**Пример:** камера объёмом 100 м³ с хранением 500 000 яиц (~30 т); наружная температура +28 °C, температура камеры +1 °C ($\Delta T = 27$ К); ограждение $A = 280$ м², $U = 0{,}25$ Вт/(м²·К).

Теплоприток через ограждение:

{{< formula display="true" >}}
Q_{\mathrm{tr}} = 0{,}25 \times 280 \times 27 = 1890\ \text{Вт} \approx 1{,}9\ \text{кВт}
{{< /formula >}}

Тепловыделение дыхания 500 000 яиц × 0,060 кг × 0,75 Вт/кг:

{{< formula display="true" >}}
Q_{\mathrm{resp}} = 500\,000 \times 0{,}060 \times 0{,}75 = 22\,500\ \text{Вт} \approx 22{,}5\ \text{кВт}
{{< /formula >}}

(примечание: значение с учётом разового поступления всей партии; установившаяся нагрузка дыхания существенно ниже).

**Суммарная пиковая нагрузка** (охлаждение + поддержание): **8–12 кВт** для камеры с суточным оборотом.

### Баланс влаги и потребность в увлажнении

Суточная потеря влаги яйцами (при ОВ = 70 %, $T = 0$–$2$ °C):

{{< formula display="true" >}}
\Delta m_{\mathrm{H_2O}} = m_{\mathrm{egg}} \cdot \Delta M \cdot T_{\mathrm{days}}
{{< /formula >}}

где $\Delta M \approx 0{,}4$–$0{,}6$ % в сутки от массы яйца.

Производительность увлажнителя, необходимая для компенсации дефицита ОВ:

{{< formula display="true" >}}
W = \frac{V \cdot (\rho_{\mathrm{sat}} - \rho_{\mathrm{act}})}{1000 \cdot \tau}
{{< /formula >}}

где $V$ — объём камеры, м³; $\rho_{\mathrm{sat}}$ — плотность насыщенного пара, кг/м³ (при 0 °C, 80 % ОВ ≈ 0,0039 кг/м³); $\tau$ — время установления, ч.

## Типы систем хранения

### Прямое расширение (DX systems)

Компрессорные установки (поршневые, винтовые или спиральные) поддерживают температуру ±0,5 °C. Хладагент: R-404A (в действующих системах) или R-448A (GWP 1387) — рекомендуемая замена по Регламенту ЕС 517/2014. При $t_0 = -8$ °C и конденсации $t_k = +40$ °C COP ≈ 2,5–3,5.

### Системы переменного расхода воздуха (VAV)

Регулирование производительности вентиляторов воздухоохладителя по температуре в нескольких контрольных точках обеспечивает однородность поля $\pm 0{,}3$ °C по объёму камеры, предотвращает локальное переохлаждение.

### Многоячеечные (multi-zone) системы

Независимые контуры охлаждения для разных партий яиц (по дате поступления, сорту) позволяют реализовать принцип FIFO (first in — first out) и оптимизировать условия для каждой партии.

## Диаграмма потока холодной цепи яиц

{{< diagram title="Холодная цепь куриных яиц от птицефабрики до потребителя" >}}
```mermaid
flowchart LR
    A[Птицефабрика\nнесушки] --> B[Первичное охлаждение\n0–2 °C, в течение 24 ч]
    B --> C[Мойка и дезинфекция\nт воды 35–40 °C]
    C --> D[Сортировка и упаковка\n10–12 °C]
    D --> E[Холодильный склад\n0–2 °C, ОВ 75 %]
    E --> F[Транспортный рефрижератор\n0–4 °C]
    F --> G[РЦ / дистрибьютор\n0–2 °C]
    G --> H[Розничная торговля\n≤ 5 °C]
```
{{< /diagram >}}

## Практические рекомендации

1. **Температура:** поддерживать 0–2 °C с допуском ±0,5 °C; использовать цифровые датчики Pt100 с записью данных в облачное хранилище для трассировки партий.

2. **Влажность:** целевое значение 75 % (диапазон 70–80 %); контролировать ёмкостным гигрометром с точностью ±2 % ОВ; избегать перепадов более 5 % за час (конденсация на скорлупе).

3. **Вентиляция:** воздухообмен 2–3 ACH для удаления CO₂ и избыточной влаги; скорость воздуха в камере не более 0,5 м/с.

4. **FIFO:** при соблюдении 0–2 °C и ОВ 75 % товарное качество сохраняется не менее 35 суток; строгий учёт дат поступления.

5. **Зонирование:** совместное хранение яиц с молочной продукцией и овощами допустимо только при раздельных температурных зонах — яйца требуют 0–2 °C против 4–6 °C для большинства молочных продуктов.

6. **Упаковка:** картонные или пластиковые лотки (30 шт.) обеспечивают вентиляцию между яйцами; вертикальная ориентация тупым концом вверх снижает потери качества желтка.

7. **Мощность компрессора:** для камеры 100 м³ с нагрузкой 10 кВт — винтовой компрессор 7–9 кВт с инвертерным приводом; COP ≈ 2,8–3,5 при $\Delta T_{\mathrm{cond}} = 15$ К.

## Типовые ошибки проектирования

- **Пренебрежение конденсацией на скорлупе** при загрузке тёплых яиц в холодную камеру — капельная вода создаёт среду для роста патогенов; решение: предварительная выдержка яиц в переходном помещении при 10–12 °C до выравнивания температуры.
- **Недостаточный воздухообмен** — накопление CO₂ выше 3000 ppm ускоряет потерю свежести; решение: 3–4 ACH с дефлекторным распределением.
- **Нестабильность температуры ±2 °C** — ускоренное разжижение альбумина, Haugh unit снижается на 5–8 ед. в неделю; решение: EEV + ПИД-регулятор с диапазоном регулирования ±0,3 °C.

## Применяемые стандарты и нормативы

- **ГОСТ Р 52960–2008** — Яйца куриные пищевые. Требования при хранении и транспортировании.
- **ГОСТ 5045–2017** — Яйца куриные, утиные, гусиные, индюшиные, перепелиные. Классификация и требования.
- **СП 60.13330.2020** (актуализированный СНиП 41-01-2003) — Отопление, вентиляция и кондиционирование воздуха.
- **ASHRAE Handbook — Refrigeration** (2022), глава 19 «Food Storage Requirements» (eggs: 0–2 °C, 70–80 % RH).
- **ASHRAE 34–2022** — Designation and Safety Classification of Refrigerants.
- **ASHRAE 15–2022** — Safety Standard for Refrigeration Systems.
- **ISO 23662:2021** — Code of practice for storage and handling of eggs and egg products.
- **EN 378–2016** — Refrigerating systems and heat pumps. Safety and environmental requirements.
- **ГОСТ 28547–90** — Установки холодильные. Термины и определения.
