---
title: "Хранение льда для охлаждения рыбопродуктов"
aliases: ["Хранение льда для охлаждения рыбопродуктов"]
description: "Технические требования к хранилищам колотого и чешуйчатого льда в системах охлаждения рыбы и морепродуктов: конструкция, дренаж, микробиологическое качество, суперохлаждение и расчёт количества льда по ГОСТ 33476, ГОСТ Р 55520 и ASHRAE 28."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение льда рыба
  - льдогенератор рыбное предприятие
  - суперохлаждение лёд
  - микробиологическое качество льда
  - ГОСТ Р 55520 лёд
  - ASHRAE 28 лёд
categories:
  - Холодильные системы
  - Рыба и морепродукты
tags:
  - лёд
  - льдогенератор
  - суперохлаждение
  - рыба
  - хранение
weight: 3
---

## Обзор

Хранение льда — критический элемент системы гидроохлаждения и консервирования рыбы и морепродуктов. Лёд выступает одновременно как охлаждающая среда и теплоноситель: при таянии он поглощает скрытую теплоту плавления (latent heat of fusion) 334 кДж/кг, обеспечивая быстрое снижение температуры продукта до 0 °C и поддержание её в процессе транспортировки и хранения. Микробиологическая безопасность и конструкция хранилища льда непосредственно влияют на сроки сохранения свежести рыбопродуктов и соответствие требованиям ГОСТ 33476–2015 и ГОСТ Р 55520–2013.

В промышленных холодильных системах объём запасов льда достигает сотен тонн, что предъявляет особые требования к дренажу, вентиляции и температурному режиму хранилища.

## Физические принципы

### Теплоёмкость плавления и теплопередача

При таянии лёд поглощает скрытую теплоту плавления:

{{< formula display="true" >}}
Q_{\mathrm{melt}} = m_{\mathrm{ice}} \cdot L_f
{{< /formula >}}

где $L_f = 334$ кДж/кг — удельная теплота плавления льда при 0 °C; $m_{\mathrm{ice}}$ — масса льда, кг.

Теплообмен между льдом и рыбой описывается законом Ньютона — Рихмана:

{{< formula display="true" >}}
Q = \alpha \cdot A \cdot \Delta T
{{< /formula >}}

где $\alpha = 40$–$150$ Вт/(м²·К) — коэффициент теплоотдачи (ice-to-product contact); $A$ — площадь контакта, м²; $\Delta T$ — разность температур продукта и льда, К.

Чешуйчатый лёд (flake ice, размер 2–5 мм) обеспечивает коэффициент теплоотдачи в верхней части диапазона благодаря максимальной удельной поверхности контакта.

### Накопление микробных метаболитов в талой воде

Микробиологическое качество льда определяется исходной чистотой воды и условиями хранения. При температуре выше −2 °C активизируются психрофильные (cold-loving) бактерии, способные размножаться при 0–4 °C. Накопление бактериальной биомассы в талой воде ухудшает микробиологические показатели рыбопродуктов при прямом контакте.

## Конструкция и компоненты хранилища льда

### Контакт колотого льда с продуктом

Колотый или тёртый лёд (размер фракции 5–20 мм) укладывается послойно между слоями рыбы в соотношении по массе **2:1** (лёд:рыба) в соответствии с ГОСТ Р 55520–2013 и рекомендациями ASHRAE. Для рыбы средней массы 300–500 г это обеспечивает равномерное охлаждение и предотвращает деформацию продукта.

### Схема послойной укладки (layering scheme)

Традиционная укладка в транспортные контейнеры:

1. Дренажный слой на дне (просечно-вытяжной металл, пластик) — 20–30 мм;
2. Слой колотого льда — 50–100 мм;
3. Слой рыбы — 30–50 мм;
4. Повторяющиеся чередующиеся слои;
5. Завершающий слой льда — 100–150 мм (тепловая защита сверху).

Конструкция обеспечивает контакт всех поверхностей продукта с охлаждающей средой.

### Система дренажа талой воды (melt water drainage)

Скопление талой воды приводит к:
- интенсивному размножению психрофильных и галофильных бактерий;
- появлению неприятного запаха и деградации качества продукта;
- снижению теплоотдачи из-за увеличения теплового сопротивления водяного слоя.

Дренажные трубопроводы прокладываются с уклоном ≥ 2–3 % и обеспечивают удаление воды со скоростью не менее **2–5 л/(м²·ч)** при нормальном таянии. Сбор талой воды — в сборную ёмкость при 0–2 °C или в общий сток холодильного предприятия.

## Режимы и параметры хранилища льда

{{< table title="Параметры хранилища льда для рыбопродуктов" >}}
| Параметр | Значение | Нормативный документ |
|---|---|---|
| Температура хранилища | 0 ±1 °C | ГОСТ Р 55520–2013 |
| Температура льда (суперохлаждение) | −1 до −2 °C | Замедляет микробный рост |
| Относительная влажность воздуха | 95–98 % | Минимизирует сублимацию льда |
| Соотношение лёд:продукт | 2:1 по массе | ГОСТ Р 55520–2013 |
| Время охлаждения рыбы до 0 °C | 4–8 ч (300–500 г) | — |
| Микробная нагрузка льда | < 100 КОЕ/мл | ГОСТ Р 55520–2013 |
| Растворённый O₂ в талой воде | > 5 мг/л | Замедляет анаэробное гниение |
{{< /table >}}

## Расчёт необходимого количества льда

Для охлаждения рыбы от начальной температуры до 0 °C требуется лёд в количестве:

{{< formula display="true" >}}
m_{\mathrm{ice}} = \frac{m_{\mathrm{fish}} \cdot c_{\mathrm{fish}} \cdot (T_{\mathrm{in}} - T_{\mathrm{out}})}{L_f + c_w \cdot \Delta T_w} + m_{\mathrm{extra}}
{{< /formula >}}

где $m_{\mathrm{fish}}$ — масса рыбы, кг; $c_{\mathrm{fish}} = 3{,}5$ кДж/(кг·К); $T_{\mathrm{in}} = 15$–$20$ °C; $T_{\mathrm{out}} = 0$ °C; $L_f = 334$ кДж/кг; $m_{\mathrm{extra}}$ — дополнительный лёд для компенсации потерь на испарение и теплопроводность через стенки контейнера.

**Пример расчёта:** 1000 кг рыбы при $T_{\mathrm{in}} = 15$ °C:

{{< formula display="true" >}}
Q_{\mathrm{fish}} = 1000 \times 3{,}5 \times 15 = 52\,500\ \text{кДж}
{{< /formula >}}

{{< formula display="true" >}}
m_{\mathrm{ice,min}} = \frac{52\,500}{334} \approx 157\ \text{кг льда}
{{< /formula >}}

С учётом соотношения 2:1 по ГОСТ Р 55520–2013 (и компенсации потерь на таяние при хранении):

{{< formula display="true" >}}
m_{\mathrm{ice,total}} = 1000 \times 2 = 2000\ \text{кг}
{{< /formula >}}

Практический вывод: для 1000 кг рыбы с начальной температурой 15 °C требуется **2000–2200 кг льда** при хранении в изолированном контейнере.

## Микробиологическое качество льда

Исходная вода для льдогенераторов (ice makers) должна соответствовать требованиям питьевого водоснабжения по ГОСТ Р 51232–98. На рыбообрабатывающих предприятиях предусматривается:

1. **Фильтрация** — через песчано-гравийные или мембранные фильтры (размер пор 5–20 мкм) для удаления взвешенных частиц.
2. **УФ-облучение или озонирование** — доза УФ 3–5 мДж/см² (при λ = 254 нм); концентрация озона 0,5–2 мг/л.
3. **Регулярная CIP-санобработка** (clean-in-place) льдогенератора — 1 раз в неделю щелочными (pH 11–12) и кислотными (pH 2–3) растворами.

Допустимая микробная нагрузка льда: **менее 100 КОЕ/мл** (ГОСТ Р 55520–2013 и ASHRAE рекомендации).

## Суперохлаждение льда (superchilled ice)

Суперохлаждение до −1…−2 °C достигается путём:
- снижения температуры в льдогенераторе ниже точки равновесия плавления;
- добавления пищевых антифризов (NaCl, глицерин) в концентрации 2–5 %;
- направленного охлаждения в стадии формирования кристаллов.

Суперохлаждение замедляет рост психрофильных бактерий в талой воде, продлевая срок свежести рыбы на 2–3 суток. Избыточное охлаждение ниже −3 °C нежелательно: нарушается непосредственный контакт льда с продуктом и возможен осмотический шок клеток поверхностного слоя рыбы.

## Применение в промышленных системах

### Рыболовные суда (fishing vessels)

Лёд закладывается в трюмы из расчёта **2–2,5 т льда на 1 т рыбы**. Для судна водоизмещением 5000 т требуется льдогенератор производительностью **50–100 т/сут**.

### Береговые рыбоперерабатывающие комбинаты

Льдохранилища проектируются как многоярусные хранилища с принудительной вентиляцией. Насыпная плотность льда: **700–750 кг/м³**. Типовой объём хранилища: **500–5000 м³**.

## Диаграмма системы производства и хранения льда

{{< diagram title="Система производства, хранения и распределения льда на рыбоперерабатывающем предприятии" >}}
```mermaid
flowchart TD
    W[Питьевая вода\nГОСТ Р 51232] --> F[Фильтрация\n5–20 мкм]
    F --> UV[УФ/Озонирование\n3–5 мДж/см²]
    UV --> IM[Льдогенератор\nчешуйчатый лёд\n−5…−10 °C]
    IM --> ST[Льдохранилище\n0 ±1 °C\n500–5000 м³]
    ST --> SHIP[Рыболовное судно\n2–2.5 т льда/т рыбы]
    ST --> PLANT[Рыбзавод\nпослойная укладка\nлёд:рыба = 2:1]
    ST --> DIST[Дистрибуция\nохлаждённая рыба]
    PLANT --> DR[Дренаж\nталая вода\n≥ 2 л/(м²·ч)]
```
{{< /diagram >}}

## Практические рекомендации

1. **Контроль качества льда:** ежедневный микробиологический анализ образцов (посев на агаре, подсчёт КОЕ при инкубации 72 ч при +25 °C); результаты архивировать по требованиям HACCP.

2. **Дренажные системы:** проверка проходимости дренажных отверстий еженедельно, механическая очистка при засорении; уклон дренажных трубопроводов — не менее 2 %.

3. **Температурный мониторинг:** датчики в центре и на поверхности ледяного слоя; контроль каждые 2–4 ч; регистратор данных с интервалом записи 15 мин.

4. **Упаковка продукта:** пищевой полиэтилен для изоляции верхнего слоя льда от атмосферного загрязнения; предотвращает прямой контакт рыбы с воздухом хранилища.

5. **Сроки хранения:** при соблюдении всех требований свежесть рыбы сохраняется **8–12 суток** при 0 °C; при суперохлаждении −1…−2 °C — 10–15 суток.

## Применяемые стандарты и нормативы

- **ГОСТ Р 55520–2013** — Рыба и морепродукты охлаждённые. Требования и методы контроля.
- **ГОСТ Р 51232–98** — Вода питьевая. Общие требования к организации и методам контроля качества.
- **ГОСТ 33476–2015** — Рыба, морепродукты и пресноводные продукты. Холодная цепь. Принципы и требования.
- **ГОСТ 27138:2010** — Лёд из природной воды и морской воды. Требования.
- **ASHRAE Handbook — Refrigeration** (2022), глава 20 «Ice».
- **ISO 20379:2018** — Cold chain logistics for perishable food. Requirements.
- **EN 378–2016** — Refrigerating systems and heat pumps. Safety and environmental requirements.
- **СП 31.13330.2012** — Водоснабжение. Наружные сети и сооружения.
- **IIAR Bulletin 109** — Ammonia Refrigerating Systems. Design and Installation.
- **ГОСТ 28547–90** — Установки холодильные. Термины и определения.
