---
title: "Горшечные растения"
aliases: ["Горшечные растения"]
description: "Требования к холодильным системам для хранения горшечных комнатных растений: температурный режим по видам, управление влажностью, предотвращение холодового повреждения и расчёт тепловой нагрузки по ASHRAE Handbook Refrigeration."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение горшечных растений
  - холодовое повреждение растений
  - температура хранения орхидей
  - влажность цветочного склада
  - холодильная камера для растений
  - chilling injury комнатные растения
  - логистика растительной продукции
categories:
  - Холодильные системы
  - Хранение цветочной продукции
tags:
  - горшечные растения
  - chilling injury
  - орхидеи
  - суккуленты
  - ASHRAE
weight: 2
---

## Обзор

Хранение горшечных комнатных растений в холодильных условиях требует поддержания специфического микроклимата, существенно отличающегося от режимов хранения пищевых товаров. Горшечное растение — живой товар, метаболизм которого замедляется при низких температурах, однако полностью прекращать жизнедеятельность не должен. Диапазон допустимых температур варьируется в зависимости от ботанического вида, фенологической фазы развития и географического происхождения.

Такие системы хранения применяются в питомниководстве, цветочном бизнесе и логистике растительной продукции — особенно при транспортировке и краткосрочном хранении перед реализацией. Правильно организованное охлаждение замедляет процессы старения цветков, минимизирует потери влаги, подавляет развитие грибковых инфекций и насекомых-вредителей. Холодовое повреждение (chilling injury) у тропических видов может привести к необратимой потере товарной ценности, поэтому режимные параметры обязательно проверяются на соответствие физиологическим особенностям культуры.

Нормативная база: ASHRAE Handbook Refrigeration (2022), ISO 5149, EN 378, ГОСТ Р 51121–97.

## Физиология растений при охлаждении

### Температурная зависимость метаболизма

При снижении температуры интенсивность дыхания и транспирации растений резко уменьшается. Зависимость описывается коэффициентом Q₁₀ — отношением скоростей процесса при разнице температур 10 °C:

{{< formula display="true" >}}
Q_{10} = \frac{R(T + 10)}{R(T)}
{{< /formula >}}

где $R(T)$ — интенсивность дыхания при температуре $T$ [мл CO₂·кг⁻¹·ч⁻¹]. Для большинства декоративных растений $Q_{10} = 2{,}0$–$3{,}0$, что означает двух- и троекратное замедление метаболизма при снижении температуры на 10 °C.

Потеря воды через листовую поверхность (через устьица и кутикулу) подчиняется закону диффузии Фика: скорость транспирации пропорциональна дефициту давления водяного пара между тканями листа и окружающим воздухом. При RH < 80–85 % растение испытывает водный стресс — листья теряют тургор и увядают.

### Холодовое повреждение (chilling injury)

Холодовое повреждение у тропических видов возникает при температурах значительно выше точки замерзания воды. Механизм: при температурах ниже критического порога липиды клеточных мембран переходят из жидкокристаллического в гелевое состояние (фазовый переход), что нарушает избирательную проницаемость мембран, вызывает утечку электролитов из клеток и развитие некротических очагов.

Пороговая температура для большинства тропических растений: +5…+10 °C, в зависимости от длительности воздействия. Симптомы: пожелтение и побурение листьев, отмирание верхушечных почек, замедление роста корней в конце периода хранения, снижение способности к восстановлению после переноса в тепло.

## Температурные требования по группам растений

### Лиственные декоративные растения

Большинство декоративных лиственных растений — фикусы (Ficus benjamina), филодендроны (Philodendron spp.), диффенбахии (Dieffenbachia spp.), монстеры (Monstera deliciosa) — относятся к тропическим видам. Оптимальный режим краткосрочного хранения (до 2–3 недель):

- температура воздуха: 12–15 °C;
- температура субстрата в горшке: 12–16 °C;
- относительная влажность: 85–92 %;
- минимальное освещение: 50–200 лк (для поддержания фотосинтеза на минимальном уровне).

При температуре ниже +10 °C возникает риск холодового повреждения: листья обесцвечиваются, появляются некротические пятна и начинается листопад.

### Цветущие горшечные растения

Цветущие культуры — азалии (Rhododendron simsii), орхидеи-фаленопсис (Phalaenopsis spp.), гибискусы (Hibiscus rosa-sinensis), бегонии (Begonia spp.) — хранят в режиме временного охлаждения для задержки раскрытия цветков и продления декоративности.

- Орхидеи фаленопсис: 4–8 °C (холодовое повреждение начинается при длительном воздействии ниже +5 °C).
- Азалии: 0–4 °C (холодостойкие, выносят кратковременное охлаждение до −2 °C).
- Антуриум, калла: 5–10 °C, максимум 1–2 недели.

### Суккуленты и кактусы

Кактусы и суккуленты содержат большое количество воды в тканях и требуют более сухого микроклимата:

- температура: 5–10 °C;
- RH: 50–70 % (во избежание загнивания корней);
- полив прекращается — растения переводятся в режим физиологического покоя (dormancy).

{{< table title="Температурные требования по группам горшечных растений" >}}
| Группа растений               | T, °C  | RH, %  | Длительность     | Примечание                                |
|-------------------------------|--------|--------|------------------|-------------------------------------------|
| Лиственные тропические        | 12–15  | 85–92  | до 3 недель       | Повреждение ниже +10 °C                   |
| Орхидея фаленопсис            | 4–8    | 75–85  | до 4 недель       | Конденсат на цветках недопустим           |
| Азалия                        | 0–4    | 80–90  | до 3 недель       | Холодостойка                              |
| Гибискус                      | 10–15  | 85–90  | до 2 недель       | Чувствителен к холоду                     |
| Примула, цикламен             | 0–5    | 80–85  | до 3 недель       | Холодостойкие; сохраняют яркость цветков  |
| Кактусы, суккуленты           | 5–10   | 50–65  | до 6 недель       | Требуют сухости; без полива               |
{{< /table >}}

## Требования к влажности и газообмену

### Относительная влажность

Горшечные растения существенно чувствительнее к низкой влажности, чем плоды или овощи, поскольку листовая поверхность неразрывно контактирует с воздухом камеры без защитного слоя кожуры.

{{< table title="Допустимые диапазоны относительной влажности" >}}
| Группа растений              | Оптимум RH, % | Минимум RH, % | Максимум RH, % |
|------------------------------|---------------|---------------|----------------|
| Лиственные тропические       | 85–92         | 80            | 95             |
| Цветущие (орхидеи, азалии)   | 80–90         | 75            | 95             |
| Суккуленты, кактусы          | 50–70         | 45            | 80             |
{{< /table >}}

### Воздухообмен и газовый состав

Циркуляция воздуха должна обеспечивать скорость 0,2–0,5 м/с для предотвращения застойных зон с высокой влажностью и развития плесневых грибов. Потоки должны быть мягкими — без прямого обдува листьев, что вызывает ускоренную транспирацию и механические повреждения.

В плотно закрытой камере без воздухообмена накопление CO₂ от дыхания растений и почвенных микроорганизмов может достигать токсичных значений. Минимальная кратность воздухообмена — 0,5–1,0 ч⁻¹ для поддержания аэробных условий в субстрате и предотвращения анаэробного распада в корневой зоне.

## Расчёт тепловой нагрузки

### Методика расчёта

Суммарная тепловая нагрузка на холодильную камеру с горшечными растениями:

{{< formula display="true" >}}
Q_{\Sigma} = Q_{\text{дых}} + Q_{\text{исп}} + Q_{\text{инф}} + Q_{\text{огр}} + Q_{\text{осв}} + Q_{\text{люди}}
{{< /formula >}}

где $Q_{\text{дых}}$ — теплота дыхания растений; $Q_{\text{исп}}$ — скрытая теплота испарения влаги (транспирация); $Q_{\text{инф}}$ — теплота инфильтрации; $Q_{\text{огр}}$ — теплопередача через ограждения; $Q_{\text{осв}}$ — тепловыделение осветительных приборов; $Q_{\text{люди}}$ — тепловыделение персонала при загрузке.

### Теплота дыхания

{{< formula display="true" >}}
Q_{\text{дых}} = m \cdot R(T) \cdot H_c
{{< /formula >}}

где $m$ — масса растений, кг; $R(T)$ — интенсивность дыхания при температуре $T$ [мл CO₂·кг⁻¹·ч⁻¹]; $H_c$ — теплота окисления 1 л CO₂ ≈ 13,6 кДж/л (эквивалент теплоты окисления углеводов).

Типовые значения интенсивности дыхания лиственных декоративных растений: при +12 °C — $R \approx 0{,}5$ мл CO₂·кг⁻¹·ч⁻¹; при +5 °C — $R \approx 0{,}15$ мл CO₂·кг⁻¹·ч⁻¹.

### Пример расчёта (SI)

**Условие.** Камера хранения горшечных лиственных растений. Масса растений $m = 1000$ кг. Температура хранения +12 °C. Наружная температура $T_{\text{н}} = 25$ °C. Площадь ограждений $A_{\text{огр}} = 200$ м², $U_{\text{огр}} = 0{,}20$ Вт/(м²·К). Мощность светодиодного освещения 500 Вт.

**Теплота дыхания:**
{{< formula display="true" >}}
Q_{\text{дых}} = 1000 \times 0{,}5 \times 13{,}6 \times 10^{-3} \approx 6{,}8 \; \text{кВт}
{{< /formula >}}

**Теплопередача через ограждения:**
{{< formula display="true" >}}
Q_{\text{огр}} = 0{,}20 \times 200 \times (25 - 12) = 520 \; \text{Вт} \approx 0{,}52 \; \text{кВт}
{{< /formula >}}

**Тепло от освещения:** $Q_{\text{осв}} = 0{,}5$ кВт.

**Суммарная нагрузка** (без учёта транспирации и инфильтрации): $Q_{\Sigma} \approx 7{,}8$ кВт. С коэффициентом запаса 1,3 — **расчётная мощность ≈ 10 кВт**.

## Освещение в период хранения

Полное отсутствие света способствует вытягиванию побегов (etiolation) и потере декоративности. Рекомендуемое минимальное освещение:

- светодиодные источники (LED): 50–150 лк, 10–14 ч/сут;
- спектральный состав: равномерный спектр (4000–6500 К) или смесь красного (660 нм) и синего (450 нм) для снижения вытягивания;
- мощность не более 15 Вт/м² полезной площади во избежание нагрева воздуха.

## Профилактика холодового повреждения

### Акклиматизация перед хранением

Резкое снижение температуры у тропических видов усиливает риск повреждения мембран. Рекомендуется постепенная акклиматизация: снижение температуры со скоростью 1–2 °C/сут в течение 2–3 дней до выхода на режим хранения.

### Предпродажная реабилитация

При выводе из хранилища температуру повышают со скоростью 1–2 °C/сут в течение 4–6 ч. Резкий переход в тёплое помещение (+15…+20 °C) вызывает конденсацию влаги на листьях (dew point condensation) и ускорение грибковых болезней. Постепенный переходный период — обязательное условие сохранения товарного вида.

### Конструктивные требования к камере

- Минимальное расстояние между испарителем и листовой поверхностью растений — 0,5 м (предотвращение обморожения).
- Датчики температуры класса точности ±0,5 °C — не менее 4 штук на камеру.
- Воздух от испарителя направляется по потолку, без прямого попадания на растения.

## Нормативная база

{{< table title="Стандарты, применимые к хранению горшечных растений" >}}
| Стандарт                           | Область применения                                                 |
|------------------------------------|--------------------------------------------------------------------|
| ASHRAE Handbook Refrigeration (2022)| Рекомендуемые температуры для декоративных растений и цветов       |
| ASHRAE 15-2022                     | Безопасность холодильных систем                                     |
| ISO 5149-1:2014                    | Холодильные системы и тепловые насосы: безопасность                 |
| EN 378-1:2016+A1:2020              | Холодильные системы: экологические и безопасные требования          |
| ГОСТ Р 51121–97                    | Общие требования к хранилищам и холодильным камерам                 |
| СП 60.13330.2020                   | Отопление, вентиляция и кондиционирование воздуха                   |
{{< /table >}}

Для получения актуальных данных по конкретным видам рекомендуется обращаться к справочникам ASHRAE и специализированным руководствам по послеуборочной физиологии декоративных растений (Nowak & Rudnicki, Postharvest Handling and Storage of Cut Flowers, Florist Greens and Potted Plants, аналогичные источники).

## Практические рекомендации

### Ошибки проектирования и эксплуатации

**Чрезмерное охлаждение лиственных растений** — приводит к необратимому холодовому повреждению. Требуется проверка точности датчиков температуры (класс ±0,5 °C); ежемесячная поверка по эталонному термометру.

**Недостаточная влажность** — возникает при несбалансированности воздухообмена и изоляции испарителя. Рекомендуется установка аспирационного психрометра для текущего контроля.

**Застойные зоны воздуха** — создают локальные очаги плесени и клещей. Необходимо равномерное распределение потоков с помощью дефлекторов.

**Прямой контакт с испарителем** — приводит к обморожению нежных листьев. Минимальный зазор — 0,5 м.

**Отсутствие акклиматизации перед реализацией** — резкий переход из холода (+5 °C) в тепло (+20 °C) провоцирует конденсацию влаги на листьях и быстрое грибковое поражение.

**Избыток освещения** — повышает температуру воздуха, увеличивает потребление электроэнергии; используют светодиодные источники с тепловой отдачей не более 15 Вт/м².

### Проектные значения по умолчанию

{{< table title="Рекомендуемые проектные параметры для камер горшечных растений" >}}
| Параметр                                | Значение                                          |
|-----------------------------------------|---------------------------------------------------|
| T в центре горшков (измеряемая)         | На 1–2 °C выше уставки подачи воздуха             |
| Допуск по T по объёму камеры            | ±2 °C от уставки                                  |
| Допуск по RH                            | ±5 % от уставки                                   |
| Резервная мощность холодильника         | +20–30 % к расчётной (для пиков при загрузке)      |
| Периодичность обслуживания испарителя   | Еженедельно (удаление конденсата, проверка обмерзания) |
| Интервал запись данных (data logging)   | ≤ 15 мин                                           |
{{< /table >}}
