---
title: "Хранение фруктов"
aliases: ["Хранение фруктов"]
description: "Комплексные требования к холодильным системам для коммерческого хранения фруктов: методы предварительного охлаждения, оптимальные параметры хранения, контролируемая атмосфера, предотвращение холодового повреждения и расчёт нагрузок по ASHRAE Handbook Refrigeration."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение фруктов
  - холодильная камера для фруктов
  - предварительное охлаждение фруктов
  - контролируемая атмосфера
  - холодовое повреждение
  - управление этиленом
  - расчёт холодильной нагрузки
  - ASHRAE хранение плодов
categories:
  - Холодильные системы
  - Хранение продукции
tags:
  - фрукты
  - предварительное охлаждение
  - CA-хранение
  - этилен
  - ASHRAE
weight: 1
---

## Обзор

Холодильные системы для хранения фруктов учитывают сложное взаимодействие температуры, влажности, движения воздуха и газового состава атмосферы. Фрукты — живые ткани с продолжающимся метаболизмом, выделяющие тепло дыхания, потребляющие кислород, продуцирующие CO₂ и этилен. Качество хранения определяется скоростью подавления этих процессов при одновременном предотвращении физиологических расстройств, связанных с переохлаждением.

Нормативную основу составляют: ASHRAE Handbook Refrigeration (2022), IIAR Bulletin 110, ISO 5149, EN 378, ГОСТ 34394-2018, СП 60.13330.2020. Раздел содержит общие принципы; детальные режимы по видам — в дочерних разделах (яблоки, ягоды, цитрусовые, косточковые фрукты, тропические фрукты, бахчевые).

## Методы предварительного охлаждения

Предварительное охлаждение (pre-cooling) быстро удаляет тепло поля (field heat), снижает интенсивность дыхания и продлевает период хранения. Выбор метода определяется видом фрукта, упаковкой и возможностями объекта.

### Охлаждение в помещении (room cooling)

Простейший метод — размещение продукции в холодильном помещении без принудительной подачи воздуха через упаковку. Скорость охлаждения описывается законом охлаждения Ньютона: время достижения семидесяти процентов охлаждения (seven-eighths cooling time) составляет 8–24 ч в зависимости от размера плода и скорости воздуха. Коэффициент конвективной теплопередачи 5–15 Вт/(м²·К). Применяется для яблок, груш и цитрусовых в насыпных контейнерах.

### Принудительное воздушное охлаждение (forced-air cooling)

Охлаждённый воздух направляется через уложенные контейнеры с использованием перепада статического давления 25–75 Па. Расход воздуха 1–2 л/с на кг продукции (1,7–3,4 м³/ч·кг). Семь восьмых охлаждения достигается за 2–8 ч. Критичен для косточковых фруктов, ягод и винограда, где быстрое снижение температуры предотвращает начало микробной порчи.

### Гидроохлаждение (hydrocooling)

Погружение или орошение охлаждённой водой (0,5–2 °C). Коэффициент теплопередачи 500–1500 Вт/(м²·К); семь восьмых охлаждения — за 10–30 мин. Необходимо для персиков, нектаринов и вишни. Хлорирование воды 50–100 ppm свободного хлора предотвращает перекрёстное загрязнение. Неприменимо для фруктов, чувствительных к намоканию или имеющих природный восковой налёт.

### Вакуумное охлаждение (vacuum cooling)

Снижение давления до 0,5–0,7 кПа (4–5 мм рт. ст. абс.) вызывает испарение влаги с поверхности плода и его охлаждение. Применение ограничено для фруктов из-за риска потери влаги; основная область — листовые салаты и ягоды в специализированных применениях.

{{< table title="Сравнение методов предварительного охлаждения фруктов" >}}
| Метод                   | Время 7/8 охл., ч | Коэф. теплопередачи, Вт/(м²·К) | Применение                      |
|-------------------------|-------------------|---------------------------------|---------------------------------|
| Охлаждение в помещении  | 8–24              | 5–15                            | Яблоки, груши, цитрусовые       |
| Принудительный воздух   | 2–8               | 30–80                           | Косточковые, ягоды, виноград    |
| Гидроохлаждение         | 0,2–0,5           | 500–1500                        | Персики, нектарины, вишня        |
| Вакуумное охлаждение    | 0,5–1,0           | —                               | Ягоды (специализировано)        |
{{< /table >}}

## Параметры хранения по видам фруктов

Оптимальная температура хранения — компромисс между максимальным замедлением метаболизма и предотвращением холодового повреждения у чувствительных видов.

{{< table title="Рекомендуемые параметры хранения фруктов" >}}
| Вид фрукта               | Температура, °C | RH, %  | Срок хранения |
|--------------------------|-----------------|--------|---------------|
| Яблоки (обычное хранение)| −1 до 4         | 90–95  | 3–8 мес.      |
| Яблоки (CA-хранение)     | 0–2             | 90–95  | 6–12 мес.     |
| Груши (Вильямс)          | −1,5 до −0,5   | 90–95  | 2–3 мес.      |
| Груши (Бёрре д'Анжу)     | −1 до 0        | 90–95  | 3–4 мес.      |
| Персики                  | −0,5 до 0       | 90–95  | 2–4 нед.      |
| Нектарины                | −0,5 до 0       | 90–95  | 2–4 нед.      |
| Сливы                    | −0,5 до 0       | 90–95  | 3–8 нед.      |
| Вишня (сладкая)          | −1 до 0         | 90–95  | 2–3 нед.      |
| Клубника                 | 0               | 90–95  | 5–7 дней      |
| Виноград (столовый)      | −1 до 0         | 90–95  | 1–6 мес.      |
| Апельсины                | 3–9             | 85–90  | 3–4 мес.      |
| Грейпфрут                | 10–15           | 85–90  | 4–6 нед.      |
| Лимоны                   | 10–13           | 85–90  | 1–6 мес.      |
| Бананы (дозревание)      | 14–18           | 90–95  | 1–4 нед.      |
| Авокадо                  | 4,5–13          | 85–90  | 2–8 нед.      |
| Манго                    | 10–13           | 85–90  | 2–3 нед.      |
{{< /table >}}

Однородность температуры в пределах ±0,5 °C критична. Пространственные перепады вызывают конденсацию в тёплых зонах, неравномерное созревание и локальное ускорение разложения.

## Механизмы холодового повреждения

Холодовое повреждение (chilling injury) возникает у чувствительных фруктов при воздействии температур ниже критического порога, но выше точки замерзания. Субтропические и тропические виды особо восприимчивы.

**Физиологический механизм.** Фазовый переход липидов клеточных мембран из жидкокристаллического состояния в гелевое нарушает клеточную компартментализацию и метаболические функции. Критические пороги: цитрусовые — ниже 10–13 °C; косточковые фрукты (сортозависимо) — ниже 7–10 °C; бананы — ниже 12–15 °C.

**Симптомы.** Поверхностная питтинг (pitting), внутреннее побурение (internal browning), нарушение нормального созревания, появление посторонних привкусов, повышенная восприимчивость к возбудителям гниения. Симптомы могут проявляться как во время хранения, так и после перевода в тёплые условия.

**Стратегии профилактики.** Постепенное охлаждение (скорость 1–3 °C/ч вместо немедленного воздействия конечной температуры); кратковременный прогрев (intermittent warming): 1 день при 15–20 °C на каждые 7–14 дней хранения для некоторых видов; тепловое кондиционирование (heat conditioning) — воздействие 38–42 °C в течение 24–72 ч перед хранением.

## Интенсивность дыхания и тепловая нагрузка

Интенсивность дыхания прямо определяет холодильную нагрузку и потенциальный срок хранения. Тепловыделение при дыхании:

{{< formula display="true" >}}
q_{\text{дых}} = m \cdot R(T) \cdot h_{\text{eq}}
{{< /formula >}}

где $q_{\text{дых}}$ — тепловая мощность дыхания, Вт; $m$ — масса продукции, кг; $R(T)$ — интенсивность дыхания при температуре $T$ [мг CO₂/(кг·ч)]; $h_{\text{eq}} = 220$ Дж/(мг CO₂) — тепловой эквивалент дыхания.

{{< table title="Интенсивность дыхания основных фруктов" >}}
| Фрукт      | При 0 °C, мг CO₂/(кг·ч) | При 5 °C, мг CO₂/(кг·ч) | При 20 °C, мг CO₂/(кг·ч) |
|------------|--------------------------|--------------------------|---------------------------|
| Яблоки     | 3–5                      | 5–10                     | 15–30                     |
| Клубника   | 15–25                    | 25–40                    | 60–100                    |
| Персики    | 8–15                     | 15–25                    | 40–80                     |
| Апельсины  | 3–7                      | 7–12                     | 20–35                     |
| Бананы (зел.)| —                      | 10–20                    | 30–60                     |
{{< /table >}}

### Пример расчёта тепловой нагрузки (SI)

**Условие.** Хранилище объёмом $V = 500$ м³. Загружено яблоками: $m = 200$ т. Температура хранения $T_{\text{хр}} = 0$ °C. Наружная температура $T_{\text{н}} = 25$ °C. $U_{\text{огр}} = 0{,}15$ Вт/(м²·К), $A_{\text{огр}} = 400$ м². Кратность воздухообмена 1 ч⁻¹ (наружный воздух для удаления CO₂).

**Дыхание:**
{{< formula display="true" >}}
Q_{\text{дых}} = 200\,000 \times 4 \times 220 / 3\,600\,000 \approx 49 \; \text{Вт} \approx 0{,}05 \; \text{кВт}
{{< /formula >}}

Здесь $R(0\,°C) = 4$ мг CO₂/(кг·ч). При $m = 200\,000$ кг это составляет малую долю общей нагрузки в режиме поддержания температуры.

**Теплопередача через ограждения:**
{{< formula display="true" >}}
Q_{\text{огр}} = 0{,}15 \times 400 \times 25 = 1500 \; \text{Вт} = 1{,}5 \; \text{кВт}
{{< /formula >}}

**Вентиляция (1 ч⁻¹ = 500 м³/ч наружного воздуха):**
{{< formula display="true" >}}
Q_{\text{вент}} = 500 \times 1{,}2 \times 1{,}01 \times (25 - 0) / 3600 \approx 4{,}2 \; \text{кВт}
{{< /formula >}}

**Итоговая нагрузка в режиме поддержания** (без нагрузки продукта): $Q_{\Sigma} \approx 5{,}8$ кВт. Нагрузка при первоначальном охлаждении 200 т яблок с 20 °C до 0 °C за 48 ч: $Q_{\text{пд}} = 200\,000 \times 3{,}6 \times 20 / (48 \times 3600) \approx 83$ кВт.

## Управление этиленом

Этилен (C₂H₄) — растительный гормон, запускающий созревание климактерических фруктов. Концентрация всего 0,1–1,0 ppm ускоряет созревание и старение.

**Скорости выделения этилена:** яблоки — 10–100 мкл/(кг·ч) при хранении; груши — 5–50 мкл/(кг·ч); косточковые на климактерическом пике — 50–200 мкл/(кг·ч).

**Методы контроля:**
- вентиляция наружным воздухом (1–2 воздухообмена/сут) разбавляет концентрацию C₂H₄;
- каталитическое окисление (катализатор Pt или Pd при 200–500 °C) разрушает C₂H₄ со скоростью 85–340 м³/ч на 1000 м³ объёма хранилища;
- адсорбция на перманганате калия (KMnO₄): пассивное поглощение, замена каждые 3–6 мес.;
- обработка 1-метилциклопропеном (1-MCP): блокирует рецепторы C₂H₄, продлевает срок хранения яблок и груш на 50–100 %.

Продукты с высоким выделением этилена (яблоки, груши, косточковые) необходимо хранить раздельно от чувствительных к нему товаров (киви, хурма, цветы).

## Хранение в контролируемой атмосфере

Хранение в контролируемой атмосфере (controlled atmosphere storage, CA) изменяет концентрации O₂ и CO₂ относительно нормальных атмосферных значений (20,9 % O₂, 0,04 % CO₂) для снижения интенсивности дыхания и продления срока хранения.

**Стандартные условия CA для яблок:**
- O₂: 1–3 %;
- CO₂: 1–3 %;
- температура: 0–2 °C;
- срок хранения в 2–3 раза превышает обычное холодильное хранение.

**Ультра-низкий кислород (ultra-low oxygen, ULO):** O₂ 0,5–1,0 % снижает интенсивность дыхания дополнительно на 20–40 %. Динамически контролируемая атмосфера (dynamic controlled atmosphere, DCA) регулирует O₂ на основе мониторинга флуоресценции хлорофилла (chlorophyll fluorescence) до минимально безопасного уровня.

**Требования к оборудованию CA-хранилищ.** Газонепроницаемая конструкция помещения (скорость утечки менее 2 % объёма в сутки при испытании давлением 250 Па); генераторы азота (PSA или мембранные, чистота 95–99 %); скрубберы CO₂ (гашёная известь Ca(OH)₂ или молекулярные сита); непрерывный мониторинг O₂ (парамагнитные анализаторы, ±0,1 %) и CO₂ (ИК-анализаторы, ±0,05 %).

## Конструктивные требования к системам охлаждения

**Распределение воздуха.** Скорость воздуха у поверхности продукции 0,25–0,5 м/с обеспечивает конвективную теплопередачу без избыточной потери влаги. Применяют потолочное или напольное распределение с воздушными каналами (air plenums). Застойные зоны, где накапливаются C₂H₄ и CO₂, недопустимы.

**Управление влажностью.** Поддержание RH = 85–95 % в зависимости от вида. Разность температур испарителя (evaporator temperature difference, ETD) не более 2–4 °C для предотвращения чрезмерного осушения воздуха. Дефицит давления водяного пара выше 1,5–2,0 кПа вызывает потерю массы продукции более 0,5 % в неделю.

**Холодопроизводительность.** При проектировании учитывают: удаление тепла поля (50–70 % общей нагрузки); тепло дыхания (10–20 %); теплопередачу через ограждения (10–15 %); инфильтрацию (5–10 %). Коэффициент запаса 10–20 % для тёплого продукта и открытия ворот.

**Оттаивание испарителей.** Плановые циклы оттаивания 3–4 раза в сутки предотвращают накопление инея, снижающего теплопередачу и увеличивающего перепад давления. Методы оттаивания: электрический нагрев, горячим газом (hot gas defrost), водяное оттаивание. Обогреватели поддона слива предотвращают замерзание конденсата.

## Нормативная база

{{< table title="Стандарты и нормативы для хранения фруктов" >}}
| Стандарт                             | Область применения                                              |
|--------------------------------------|-----------------------------------------------------------------|
| ASHRAE Handbook Refrigeration (2022) | Физиология, режимы и расчёт нагрузок для плодовой продукции    |
| ASHRAE 15-2022                       | Безопасность холодильных систем                                  |
| ISO 5149-1:2014                      | Холодильные системы: требования безопасности                     |
| EN 378-1:2016+A1:2020                | Холодильные системы и тепловые насосы; экология и безопасность  |
| IIAR Bulletin 110                    | Аммиачные холодильные системы; безопасность                      |
| ГОСТ 34394-2018                      | Технология хранения плодоовощной продукции в холодильниках       |
| СП 60.13330.2020                     | Отопление, вентиляция и кондиционирование воздуха               |
| ГОСТ 28547-90                        | Фрукты свежие; условия хранения                                  |
{{< /table >}}
