---
title: "Хранение яблок"
aliases: ["Хранение яблок"]
description: "Технические требования к коммерческому хранению яблок: температурный режим по сортам, параметры контролируемой и динамической атмосферы, управление этиленом, профилактика физиологических расстройств при длительном хранении 9–12 месяцев."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение яблок
  - контролируемая атмосфера яблоки
  - DCA-хранение яблок
  - загар яблок профилактика
  - горькая ямчатость яблок
  - CA-хранилище яблок
  - управление этиленом яблоки
  - долгосрочное хранение яблок
  - ULO хранение яблок
  - 1-MCP яблоки
categories:
  - Холодильные системы
  - Хранение фруктов
tags:
  - яблоки
  - CA-хранение
  - ULO
  - DCA
  - этилен
  - ASHRAE
weight: 1
---

## Обзор

Хранение яблок представляет одно из наиболее технически сложных применений в коммерческом холодильном оборудовании, требующее точного управления температурой, влажностью и газовым составом атмосферы для сохранения качества в течение 9–12 месяцев. Успех зависит от понимания сортовых требований, механизмов контролируемой атмосферы (controlled atmosphere, CA) и профилактики физиологических расстройств.

По данным ASHRAE Handbook Refrigeration (2022), яблоки — климактерические плоды с умеренно-высокой интенсивностью дыхания и значительным выделением этилена. Комплекс технологий CA/ULO/DCA совместно с обработкой 1-метилциклопропеном (1-MCP) позволяет достигать сохранения качества на уровне 95 % и выше в течение 9–12 месяцев. Нормативная база: ASHRAE 15, ISO 5149, EN 378, ГОСТ 34394-2018.

## Температурные режимы по сортам

Требования к температуре хранения существенно различаются между сортами из-за разной интенсивности дыхания, чувствительности к переохлаждению и скорости метаболических процессов.

### Сорта холодного хранения (0 °C)

{{< table title="Параметры хранения сортов яблок при 0 °C" >}}
| Сорт             | Оптимальная T, °C | Макс. срок хранения | Восприимчивость к загару |
|------------------|-------------------|---------------------|--------------------------|
| Red Delicious    | −1 до 0           | 6–8 мес.            | Высокая                  |
| Golden Delicious | −1 до 0           | 6–7 мес.            | Средняя                  |
| Granny Smith     | −1 до 0           | 10–12 мес.          | Низкая                   |
| Fuji             | −1 до 0           | 9–12 мес.           | Низкая                   |
| Gala             | −1 до 1           | 6–8 мес.            | Средняя                  |
| Braeburn         | 0–1               | 8–10 мес.           | Низкая                   |
{{< /table >}}

### Сорта тёплого хранения (1–4 °C)

- McIntosh: 2–4 °C (максимум 3–5 мес.; без CA);
- Honeycrisp: 1–3 °C (6–8 мес. при CA);
- Empire: 1–3 °C (8–10 мес. при CA).

Однородность температуры ±0,5 °C по всему объёму камеры критична. Зоны перепадов провоцируют конденсацию (ускорение разложения в тёплых зонах) и риск льдообразования в тканях (в холодных зонах при T < −1,2 °C).

## Параметры хранения в контролируемой атмосфере

Хранение CA продлевает срок сохранности яблок путём снижения интенсивности дыхания и выделения этилена через изменение концентраций O₂ и CO₂.

### Стандартные условия CA

{{< table title="Параметры CA для основных сортов яблок" >}}
| Параметр | Стандартная CA | ULO-хранение | DCA-хранение |
|----------|---------------|--------------|--------------|
| O₂, %    | 1–3           | 0,8–1,5      | 0,4–0,8 (динамически) |
| CO₂, %   | 1–5           | < 1          | 0,5–2 (сортозависимо) |
| T, °C    | −1 до 1       | −1 до 0      | −1 до 0      |
| RH, %    | 90–95         | 90–95        | 90–95        |
{{< /table >}}

### Ультра-низкий кислород (ULO)

ULO (ultra-low oxygen) обеспечивает превосходное сохранение качества при длительном хранении:
- снижение поверхностного загара (scald);
- более плотная текстура мякоти;
- меньше грибкового разложения.

Риск: при концентрации CO₂ > 1 % в условиях ULO возникает повреждение CO₂ — потемнение мякоти. Требуется непрерывный контроль обоих газов с точностью ±0,1 %.

### Динамическая контролируемая атмосфера (DCA)

DCA (dynamic controlled atmosphere) — наиболее современный метод. Система отслеживает флуоресценцию хлорофилла (chlorophyll fluorescence) или дыхательный коэффициент (respiratory quotient) и в реальном времени регулирует концентрацию O₂ до нижней безопасной границы (0,4–0,8 %).

**Преимущества DCA:**
- снижение расстройств при хранении на 40–60 % по сравнению со стандартной CA;
- максимальное сохранение хрусткости, сочности и кислотности;
- возможность хранения сортов (Honeycrisp, Pink Lady), плохо переносящих стандартные ULO-условия.

**Требование к инфраструктуре:** сложные системы управления с датчиками хлорофилльной флуоресценции или масс-спектрометрическим анализом воздуха.

### Быстрая установка CA (RCA)

Установка атмосферы CA в течение 24–48 ч после съёма урожая (вместо стандартных 7–10 дней) снижает выделение этилена на 50–70 % и необходима для сортов, восприимчивых к загару. Требуемая производительность генератора азота: 200–300 м³/ч на 1000 м³ объёма хранилища.

## Управление этиленом

Яблоки выделяют 10–50 мкл/(кг·ч) этилена в зависимости от сорта и степени зрелости — производители умеренного и высокого уровня.

**Целевая концентрация в камере:** < 1 ppm; при ULO — < 0,1 ppm.

{{< table title="Методы управления этиленом в яблочных хранилищах" >}}
| Метод                           | Принцип                                         | Эффективность              |
|---------------------------------|-------------------------------------------------|----------------------------|
| Каталитическое окисление        | Pt/Pd катализатор при 150–300 °C → CO₂ + H₂O   | 95–99 % удаления C₂H₄     |
| Адсорбция KMnO₄                 | Химическое окисление; 1 кг KMnO₄ ≈ 100 л C₂H₄  | Пассивная; замена 1 раз/кв.|
| Озонирование                    | 0,05–0,3 ppm O₃ окисляет C₂H₄ и патогены        | Требует контроля уровня O₃ |
| 1-MCP (SmartFresh)              | Блокировка рецепторов C₂H₄; 300–625 ppb/24 ч   | +2–4 мес. хранения         |
{{< /table >}}

**Обработка 1-MCP.** Применяется в дозе 300–625 ppb в течение 12–24 ч после съёма при температуре 20–25 °C. Продлевает срок хранения наиболее восприимчивых сортов (Red Delicious, Gala, McIntosh) на 2–4 месяца. Не устраняет необходимости в CA, но снижает скорость утраты хрусткости, потери титруемой кислотности и развития загара.

## Физиологические расстройства при хранении

### Поверхностный загар (superficial scald)

Коричневая дисколорация кожицы, вызванная окислением α-фарнезена (α-farnesene) в конъюгированные триенолы под действием кислорода.

- Восприимчивые сорта: Red Delicious, Granny Smith, Cortland.
- Профилактика: ULO (≤ 1 % O₂), обработка 1-MCP, погружение в дифениламин (diphenylamine, DPA) 1000–2000 ppm непосредственно после уборки.
- Температура: снижение ниже 0 °C тормозит развитие загара.
- Период риска: 3–6 месяцев хранения.

### Горькая ямчатость (bitter pit)

Вдавленные тёмные пятна в мякоти, вызванные дефицитом кальция и повышенным отношением N:Ca > 10:1.

**Стратегии профилактики:**
- 4–6 некорневых подкормок хлористым кальцием (CaCl₂) 0,5–1,0 % в период вегетации;
- послеуборочное погружение в 2–4 % CaCl₂ на 2–4 мин;
- вакуумная инфильтрация раствора CaCl₂;
- быстрое охлаждение для блокирования развития симптомов.

### Сенесцентный (старческий) распад

Мягкая рыхлая текстура с потемнением в тяжёлых случаях. Высокий риск при длительном хранении или завышенной температуре.

**Профилактика:** оптимальная степень зрелости при съёме (не переспелые); режим CA 2–3 % O₂ и 1–2 % CO₂; температура ниже 1 °C.

**Мониторинг:** ежемесячное измерение твёрдости мякоти пенетрометром (penetrometer); целевое значение > 60 Н для большинства сортов.

### Повреждение CO₂

Потемнение мякоти, особенно в зоне сердцевины. Порог варьируется по сортам: 1–5 % CO₂. Факторы риска: условия ULO, повышенный CO₂, низкая температура.

**Профилактика:** ограничение CO₂ < 1 % при ULO; распределённый мониторинг CO₂ (не менее 3–5 датчиков на камеру).

### Промывание и потемнение сердцевины

Влажные или потемневшие ткани сердцевины вследствие анаэробного дыхания при недостатке O₂. Риск резко возрастает при O₂ < 0,5 % у большинства сортов.

**Профилактика:** поддержание O₂ > 0,8 % в системах ULO; DCA автоматически предотвращает снижение O₂ до опасного уровня.

## Расчёт холодильной нагрузки

### Нагрузка при первоначальном охлаждении (pull-down load)

{{< formula display="true" >}}
Q_{\text{пд}} = \frac{m \cdot c_p \cdot (T_{\text{вх}} - T_{\text{хр}})}{\Delta\tau}
{{< /formula >}}

где $c_p = 3{,}6$ кДж/(кг·К) для яблок; $\Delta\tau$ — время охлаждения.

### Нагрузка в режиме поддержания

{{< formula display="true" >}}
Q_{\Sigma} = Q_{\text{дых}} + Q_{\text{огр}} + Q_{\text{инф}} + Q_{\text{обор}}
{{< /formula >}}

**Пример расчёта (SI).** Хранилище 1000 м³. Загрузка яблок $m = 300$ т. Температура хранения $T_{\text{хр}} = 0$ °C. $U_{\text{огр}} = 0{,}12$ Вт/(м²·К), $A_{\text{огр}} = 600$ м². $T_{\text{н}} = 20$ °C.

**Тепло дыхания** при $R(0\,°C) = 4$ мг CO₂/(кг·ч):
{{< formula display="true" >}}
Q_{\text{дых}} = 300\,000 \times 4 \times 220 \times 10^{-6} / 3{,}6 \approx 73 \; \text{Вт}
{{< /formula >}}

**Теплопередача через ограждения:**
{{< formula display="true" >}}
Q_{\text{огр}} = 0{,}12 \times 600 \times 20 = 1440 \; \text{Вт} = 1{,}44 \; \text{кВт}
{{< /formula >}}

Для первоначального охлаждения 300 т яблок с 18 °C до 0 °C за 72 ч:
{{< formula display="true" >}}
Q_{\text{пд}} = \frac{300\,000 \times 3{,}6 \times 18}{72 \times 3600} \approx 75 \; \text{кВт}
{{< /formula >}}

Проектная мощность холодильной системы выбирается по нагрузке первоначального охлаждения с запасом 15 %: ≈ **86 кВт**.

## Инфраструктура долгосрочного хранения

### Холодильная система

- Производительность испарителя: 150–200 Вт/м³ при охлаждении; 40–60 Вт/м³ в режиме поддержания.
- ETD испарителя: не более 2–3 °C (воздух испарителя → воздух камеры) для сохранения влажности.
- Скорость воздуха у плодов: 0,15–0,25 м/с (более высокие скорости вызывают обезвоживание).
- Цикл оттаивания: 2–4 раза/сут по 20–30 мин.
- Количество агрегатов: не менее двух для равномерного распределения температуры и резервирования.

### Оборудование для управления газом CA

{{< table title="Основное газовое оборудование CA-хранилища яблок" >}}
| Оборудование          | Параметры                                                  |
|-----------------------|------------------------------------------------------------|
| Генератор N₂          | PSA или мембранный; чистота 95–99 %; производительность 200–300 м³/ч на 1000 м³ |
| Скруббер CO₂          | Гашёная известь Ca(OH)₂; 10–15 кг CO₂ на 100 кг Ca(OH)₂  |
| Анализатор O₂         | Парамагнитный; точность ±0,1 %                             |
| Анализатор CO₂        | ИК-абсорбционный; точность ±0,05 %                         |
| Скруббер C₂H₄         | Каталитический; производительность 85–340 м³/ч на 1000 м³  |
| Герметизация камеры   | Утечка < 0,5 % объёма/сут при 250 Па                       |
{{< /table >}}

### Мониторинг и управление

- Датчики температуры: RTD или термистор, точность ±0,2 °C; минимум 4 точки на камеру.
- Датчики влажности: ёмкостные, точность ±2 % RH.
- Интервал записи данных: не более 15 мин.
- Пороги аварийной сигнализации: температура ±1 °C; O₂ ±0,3 %; CO₂ ±0,5 %.
- Удалённый мониторинг (SCADA/облако) для круглосуточного контроля.

### Загрузка и распределение воздуха

{{< table title="Рекомендуемые параметры укладки яблок в CA-хранилище" >}}
| Параметр                             | Значение                              |
|--------------------------------------|---------------------------------------|
| Высота укладки контейнеров           | Максимум 6–7 ярусов (по 1,2 м)        |
| Ширина воздушных зазоров             | 0,15–0,20 м (вертикальный поток)       |
| Перепад давления в воздушном канале  | 2–3 Па                                |
| Плотность загрузки                   | 250–300 кг/м³ объёма камеры            |
| Схема циркуляции воздуха             | Вертикально через контейнеры; горизонтально у потолка на выходе |
{{< /table >}}

## Протокол мониторинга качества

### Еженедельный контроль

- Температура и RH в 6 и более точках.
- Уровни O₂ и CO₂.
- Концентрация C₂H₄.
- Визуальный осмотр доступных плодов.

### Ежемесячная оценка

- Твёрдость мякоти (penetrometer, выборка 20 плодов): целевое сохранение > 70 % значений при съёме.
- Индекс йод-крахмал (starch-iodine index): должен оставаться на уровне 6–8.
- Содержание растворимых сухих веществ: минимум 11–13 °Brix в зависимости от сорта.
- Титруемая кислотность: сохранение > 60 % значений при съёме.
- Потеря массы: не более 2–3 % за весь период хранения.

### Мониторинг расстройств

{{< table title="Система оценки физиологических расстройств яблок" >}}
| Расстройство       | Шкала оценки | Порог действия  | Мероприятие                        |
|--------------------|--------------|-----------------|-------------------------------------|
| Поверхностный загар| 0–5          | 10 % плодов     | Снизить O₂; проверить 1-MCP        |
| Горькая ямчатость  | 0–5          | 5 % плодов      | Анализ Ca в мякоти; изменить питание|
| Повреждение CO₂    | 0–5          | 5 % плодов      | Снизить CO₂; увеличить вентиляцию  |
| Внутреннее разложение| срез 20–50 плодов/мес.| Появление | Ускорить реализацию; проверить T   |
{{< /table >}}

## Нормативная база

{{< table title="Стандарты для хранения яблок" >}}
| Стандарт                             | Область применения                                              |
|--------------------------------------|-----------------------------------------------------------------|
| ASHRAE Handbook Refrigeration (2022) | Физиология яблок, режимы CA, расчёт нагрузок                   |
| ASHRAE 15-2022                       | Безопасность холодильных систем                                  |
| ISO 5149-1:2014                      | Холодильные системы: требования безопасности                     |
| EN 378-1:2016+A1:2020                | Холодильные системы и тепловые насосы                            |
| ГОСТ 34394-2018                      | Технология хранения плодоовощной продукции в холодильниках       |
| ГОСТ 28547-90                        | Фрукты свежие; условия хранения                                  |
| СП 60.13330.2020                     | Отопление, вентиляция и кондиционирование воздуха               |
{{< /table >}}
