---
title: "Хранение цитрусовых"
aliases: ["Хранение цитрусовых"]
description: "Технические требования к холодному хранению цитрусовых: температурный режим по видам, предотвращение холодового повреждения, процесс озеленения, восковое покрытие, управление влажностью и расчёт холодильной нагрузки по ASHRAE Handbook Refrigeration."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение цитрусовых
  - холодовое повреждение цитрусовых
  - хранение апельсинов
  - хранение лимонов
  - хранение грейпфрута
  - озеленение цитрусовых
  - восковое покрытие цитрусовых
  - холодильная нагрузка цитрусовые
  - ASHRAE хранение фруктов
categories:
  - Холодильные системы
  - Хранение фруктов
tags:
  - цитрусовые
  - chilling injury
  - озеленение
  - восковое покрытие
  - ASHRAE
weight: 2
---

## Обзор

Цитрусовые — апельсины (Citrus sinensis), лимоны (Citrus limon), грейпфруты (Citrus paradisi), лаймы (Citrus aurantifolia), мандарины (Citrus reticulata) — требуют точного управления микроклиматом при холодном хранении для предотвращения физиологических расстройств, сохранения качества и продления сроков реализации. Каждый вид проявляет специфическую температурную чувствительность и особенности хранения, которые определяют проектирование холодильной системы и параметры эксплуатации.

Основные вызовы: предотвращение холодового повреждения (chilling injury) при одновременном снижении метаболизма; управление грибковым разложением; контроль потери влаги без перехода к конденсации. Нормативная база: ASHRAE Handbook Refrigeration (2022), ASHRAE 15, ISO 5149, EN 378, ГОСТ 34394-2018.

## Температурные режимы по видам

### Апельсины

Апельсины хранятся при 0–9 °C в зависимости от сорта и степени зрелости. Раннеспелые сорта переносят более низкие температуры (3–5 °C), поздние требуют более тёплых условий (5–9 °C) для предотвращения холодового повреждения. Апельсины Валенсия (Valencia) оптимально хранятся при 3–6 °C; апельсины Навель (Navel) требуют 5–7 °C — при более низких температурах развивается ямчатость кожуры.

### Грейпфрут

Грейпфрут требует наиболее тёплых условий из всех цитрусовых — 10–15 °C — из-за высокой чувствительности к холоду. Хранение ниже 10 °C вызывает ямчатость поверхности (pitting), водянистый распад (watery breakdown) и повышенную восприимчивость к Penicillium spp. Белый грейпфрут переносит 10–12 °C; красные сорта (Ruby Red, Star Ruby) требуют 12–15 °C.

### Лимоны

Лимоны сохраняют качество при 10–13 °C. Температуры выше 13 °C ускоряют старение и потерю жёлтой окраски; ниже 10 °C — холодовое повреждение в виде побурения кожуры и разрушения масляных желёз. Зелёные лимоны, предназначенные для длительного хранения, выдерживают сначала при 13–14 °C с постепенным снижением до 10 °C.

### Лаймы и мандарины

Лаймы: 9–10 °C (холодовое повреждение ниже 7 °C); срок хранения 6–8 недель. Мандарины: 4–7 °C; срок хранения 8–12 недель.

{{< table title="Параметры холодного хранения цитрусовых" >}}
| Вид                         | T, °C  | RH, %  | Срок хранения | Критич. порог холод. повреждения |
|-----------------------------|--------|--------|---------------|----------------------------------|
| Апельсины (ранние сорта)    | 3–5    | 85–90  | 8–12 нед.     | < 3 °C                           |
| Апельсины (поздние сорта)   | 5–9    | 85–90  | 12–16 нед.    | < 5 °C                           |
| Апельсины Навель             | 5–7    | 85–90  | 8–12 нед.     | < 5 °C                           |
| Апельсины Валенсия           | 3–6    | 85–90  | 12–20 нед.    | < 3 °C                           |
| Грейпфрут белый              | 10–12  | 85–90  | 16–24 нед.    | < 10 °C                          |
| Грейпфрут красный            | 12–15  | 85–90  | 12–20 нед.    | < 12 °C                          |
| Лимоны                       | 10–13  | 85–90  | 16–24 нед.    | < 10 °C                          |
| Лаймы                        | 9–10   | 85–90  | 6–8 нед.      | < 7 °C                           |
| Мандарины                    | 4–7    | 85–90  | 8–12 нед.     | < 4 °C                           |
{{< /table >}}

## Механизмы и профилактика холодового повреждения

### Физиологический механизм

Холодовое повреждение у цитрусовых возникает при температурах выше точки замерзания, но ниже критического порога. Механизм идентичен другим тропическим и субтропическим культурам: фазовый переход липидов клеточных мембран из жидкокристаллического в гелевое состояние нарушает клеточную компартментализацию. Симптомы развиваются как в процессе хранения, так и после перевода в тёплые условия (postcooling symptoms).

**Визуальные симптомы:** ямчатость кожуры (pitting), внутреннее побурение (internal browning), водянистый распад ячеек долек, повышенная восприимчивость к Alternaria spp. и Penicillium spp.

### Факторы, влияющие на чувствительность

Цитрусовые из прибрежных регионов выращивания демонстрируют большую устойчивость к холоду по сравнению с выращенными в аридных районах — из-за более толстой кожуры и повышенного содержания масел. Зрелость при уборке также влияет: недоспелые плоды более уязвимы.

### Стратегии профилактики

**Постепенное охлаждение.** Скорость снижения температуры поля до режима хранения — 2–3 °C/ч вместо немедленного воздействия конечных условий. Обеспечивает адаптацию мембранного аппарата.

**Выдержка (curing).** Для лимонов и некоторых апельсинов: 5–10 суток при 15–18 °C и RH 90–95 % после уборки перед переходом к холодному хранению. Снижает восприимчивость к холодовому повреждению.

**Кальциевые обработки.** Послеуборочное погружение в 2–4 % CaCl₂ укрепляет клеточные мембраны.

## Процесс озеленения (degreening)

Озеленение (degreening) — контролируемое воздействие этилена при повышенной температуре — применяется для преобразования хлорофилла в каротиноиды в зрелых, но зеленовато-кожистых плодах. Процесс предшествует холодному хранению.

**Параметры озеленения:**

{{< table title="Параметры камеры озеленения цитрусовых" >}}
| Параметр                  | Значение          | Примечание                                     |
|---------------------------|-------------------|------------------------------------------------|
| Температура               | 20–29 °C          | Выше T → быстрее, но риск разложения выше      |
| Относительная влажность   | 90–95 %           | Ниже → потеря массы; высыхание кожуры          |
| Концентрация C₂H₄         | 1–5 ppm           | Превышение 10 ppm ускоряет перезревание        |
| Продолжительность         | 24–72 ч           | Зависит от степени зелёности                   |
| Кратность вентиляции      | 1–2 ч⁻¹           | Удаление CO₂ из дыхания                        |
{{< /table >}}

Более высокая температура (27–29 °C) ускоряет развитие окраски, но увеличивает риск грибкового поражения. После завершения озеленения плоды немедленно переводят в холодное хранилище. Тепловая нагрузка камеры озеленения на 30–40 % превышает нагрузку основного хранения из-за тёплого исходного продукта. Холодильная система камеры озеленения рассчитывается на снижение температуры с 29 °C до режима хранения за 12 ч после завершения процесса.

## Восковое покрытие (wax coating)

Восковые покрытия снижают потерю влаги на 50–70 %, улучшают товарный вид и служат носителем для доставки фунгицидов. Наносятся после мойки и перед хранением.

### Условия нанесения

{{< table title="Условия нанесения воскового покрытия на цитрусовые" >}}
| Параметр               | Значение     | Обоснование                                      |
|------------------------|--------------|--------------------------------------------------|
| Температура воздуха    | 18–24 °C     | Обеспечивает адгезию и отверждение воска         |
| Относительная влажность| 50–60 %      | Низкая влажность — лучшая адгезия воска к кожуре |
| Скорость воздуха       | < 0,5 м/с    | Высокая скорость → неравномерное покрытие        |
{{< /table >}}

После покрытия скорость испарения влаги из обработанных плодов составляет 0,1–0,3 % в неделю против 0,5–1,0 % у необработанных. При расчёте скрытой тепловой нагрузки (latent heat load) в камере хранения используют фактические данные по покрытым плодам, а не справочные значения для голого фрукта.

## Управление влажностью

Все виды цитрусовых требуют RH = 85–90 % при хранении. Более низкая влажность ускоряет потерю массы и вызывает сморщивание кожуры; более высокая способствует грибковому росту.

### Проектирование систем с малым ETD

Ключевой параметр — ETD (evaporator temperature difference, разность температур испарителя): вместо стандартного перепада 8–10 °C следует использовать 2–4 °C. Это требует увеличенной площади поверхности испарителя (evaporator coil surface area), однако обеспечивает поддержание целевой влажности без вспомогательного увлажнения.

{{< formula display="true" >}}
\text{ETD} = T_{\text{воздух}} - T_{\text{испаритель}}
{{< /formula >}}

При ETD = 3 °C и температуре воздуха +10 °C температура поверхности испарителя составляет +7 °C — значительно выше точки росы воздуха при RH = 88 % (≈ +8 °C), что минимизирует конденсацию на испарителе и осушение воздуха.

### Расположение датчиков влажности

Датчики влажности располагают в представительных зонах воздушного потока вдали от прямого выброса испарителя и дверных проёмов. Ежеквартальная калибровка по эталонным стандартам предотвращает хранение с ошибочными показаниями гигростатов.

## Расчёт холодильной нагрузки

### Интенсивность дыхания и тепловая нагрузка

Удельное тепловыделение при дыхании цитрусовых при оптимальных температурах хранения:
- апельсины: 8–15 мВт/кг;
- грейпфрут: 10–18 мВт/кг;
- лимоны: 12–20 мВт/кг.

### Пример расчёта (SI)

**Условие.** Камера хранения апельсинов. Объём 300 м³. Загрузка $m = 120$ т. Температура хранения $T_{\text{хр}} = 5$ °C. $U_{\text{огр}} = 0{,}15$ Вт/(м²·К), $A_{\text{огр}} = 350$ м². $T_{\text{н}} = 28$ °C. Поступление плодов после озеленения при $T_{\text{вх}} = 22$ °C, время охлаждения 24 ч.

**Нагрузка при охлаждении продукта:**
{{< formula display="true" >}}
Q_{\text{пд}} = \frac{120\,000 \times 3{,}8 \times (22 - 5)}{24 \times 3600} \approx 101 \; \text{кВт}
{{< /formula >}}

**Тепло дыхания** (при $R = 10$ мВт/кг = 0,010 Вт/кг):
{{< formula display="true" >}}
Q_{\text{дых}} = 120\,000 \times 0{,}010 = 1200 \; \text{Вт} = 1{,}2 \; \text{кВт}
{{< /formula >}}

**Теплопередача через ограждения:**
{{< formula display="true" >}}
Q_{\text{огр}} = 0{,}15 \times 350 \times (28 - 5) = 1207 \; \text{Вт} \approx 1{,}2 \; \text{кВт}
{{< /formula >}}

**Проектная мощность** (с запасом 1,2 на режим охлаждения): $Q_{\text{пр}} = 101 \times 1{,}2 \approx$ **121 кВт**.

В режиме поддержания температуры (stedy-state): $Q_{\Sigma} \approx 1{,}2 + 1{,}2 + 2{,}0 = 4{,}4$ кВт (с запасом — ≈ 6 кВт).

## Распределение воздуха в камере хранения

### Параметры проектирования

Скорость воздуха через контейнеры с цитрусовыми: 0,5–1,0 м/с. Более низкие скорости — недостаточное удаление тепла из центров контейнеров; более высокие — увеличение потери влаги от открытых поверхностей несмотря на высокую RH в камере.

Системы вертикального распределения воздуха эффективны при укладке контейнеров 4–6 ярусов в высоту. Системы горизонтального потока требуют тщательного проектирования для предотвращения байпасирования воздуха между точками подачи и возврата. Для крупных хранилищ рекомендуется верификация схем воздухораспределения методом CFD-моделирования (computational fluid dynamics).

## Контроль разложения и качество воздуха

### Грибковое разложение

Грибковое разложение в процессе хранения вызывается инфекциями, приобретёнными при уборке или послеуборочной обработке. Основные патогены: Penicillium italicum (голубая плесень), Penicillium digitatum (зелёная плесень), Diplodia natalensis (черная гниль).

Каждые +1 °C сверх оптимальной температуры хранения удваивает скорость грибкового роста. Перепады температуры при циклах оттаивания или открывании ворот создают условия для активизации патогенов.

### Управление CO₂ и C₂H₄

Накопление CO₂ от дыхания плодов в плохо вентилируемых хранилищах достигает 0,3–0,5 %. При концентрации CO₂ > 1 % у цитрусовых развиваются посторонние привкусы и повреждения кожуры. Проектирование системы вентиляции: 1–2 воздухообмена наружным воздухом в сутки.

Апельсины и грейпфрут производят мало этилена (0,1–0,4 мкл/(кг·ч)), однако лимоны чувствительны к внешнему этилену выше 1 ppm — ускоряется пожелтение кожуры и старение. При совместном хранении с высокоэтиленовыми продуктами используют каталитические скрубберы или активированный уголь.

## Нормативная база

{{< table title="Стандарты для хранения цитрусовых" >}}
| Стандарт                             | Область применения                                           |
|--------------------------------------|--------------------------------------------------------------|
| ASHRAE Handbook Refrigeration (2022) | Физиология цитрусовых, режимы хранения, расчёт нагрузок      |
| ASHRAE 15-2022                       | Безопасность холодильных систем                               |
| ISO 5149-1:2014                      | Холодильные системы: требования безопасности                  |
| EN 378-1:2016+A1:2020                | Холодильные системы и тепловые насосы; экология и безопасность|
| ГОСТ 34394-2018                      | Технология хранения плодоовощной продукции в холодильниках    |
| ГОСТ 28547-90                        | Фрукты свежие; условия хранения                               |
| СП 60.13330.2020                     | Отопление, вентиляция и кондиционирование воздуха             |
{{< /table >}}
