---
title: "Арбузы и дыни"
aliases: ["Арбузы и дыни"]
description: "Температурные режимы, управление этиленом и проектирование холодильных систем для хранения бахчевых культур: арбузы, канталупа, медовая дыня. Физиология плодов, расчёт тепловой нагрузки, предотвращение холодового повреждения по ASHRAE Handbook Refrigeration и ГОСТ 34394-2018."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение арбузов
  - хранение дынь
  - холодовое повреждение бахчевых
  - chilling injury арбуз
  - управление этиленом дыни
  - CA-хранение дынь
  - холодильная нагрузка бахчевые
  - ASHRAE бахчевые культуры
categories:
  - Холодильные системы
  - Хранение фруктов
tags:
  - бахчевые
  - арбуз
  - дыня
  - chilling injury
  - этилен
  - ASHRAE
weight: 5
---

## Обзор

Арбузы (Citrullus lanatus) и дыни (Cucumis melo) — скоропортящиеся бахчевые культуры с высокими требованиями к точности управления температурой, влажностью и газовым составом. Критическим параметром является температура начала холодового повреждения (chilling injury threshold), которая варьируется в зависимости от вида, сорта и климата происхождения. Оптимизация режима хранения позволяет сохранять товарные качества — упругость, сладость, устойчивость к болезням — в течение 2–4 недель с минимальными потерями.

Системы охлаждения для хранилищ бахчевых должны обеспечивать равномерное распределение холода, точный контроль влажности и умеренную скорость воздуха во избежание высыхания поверхности плодов. Управление этиленом необходимо для предотвращения ускоренного дозревания и потери органолептических свойств.

Нормативная база: ASHRAE Handbook Refrigeration (2022), ASHRAE 15, ISO 5149, EN 378, ГОСТ 34394-2018, СП 60.13330.2020.

## Физиология дыхания и теплоотделения

Плоды бахчевых продолжают интенсивный аэробный метаболизм после сбора урожая, выделяя тепло дыхания, CO₂ и этилен. Удельное тепловыделение при дыхании:

{{< formula display="true" >}}
q_{\text{дых}} = m \cdot r(T)
{{< /formula >}}

где $m$ — масса плодов, кг; $r(T)$ — удельная скорость теплоотделения, Вт/кг. Для дынь при 10 °C: $r \approx 0{,}08$–$0{,}15$ Вт/кг; при 20 °C: $r \approx 0{,}25$–$0{,}40$ Вт/кг.

Повышение температуры на 10 °C ускоряет метаболизм в 2–3 раза (коэффициент Q₁₀), что критично для малых хранилищ с ограниченной холодильной ёмкостью.

### Механизм холодового повреждения

Холодовое повреждение (chilling injury) возникает при длительном воздействии температур выше точки замерзания, но ниже видоспецифического критического порога. Механизм: нарушение мембранной проницаемости при фазовом переходе липидов; активация полифенолоксидазы; накопление этилена и летучих метаболитов. Симптомы: размягчение мякоти, потускнение окраски, развитие гнили, потеря сладости.

## Температурные режимы и влажность

{{< table title="Режимы хранения бахчевых культур" >}}
| Культура         | Оптимальная T, °C | RH, %  | Срок хранения, нед. | Чувствительность к холод. повреждению | Выделение C₂H₄ |
|------------------|-------------------|--------|---------------------|---------------------------------------|----------------|
| Арбуз            | 10–15             | 85–90  | 2–3                 | Высокая (порог 10 °C)                 | Среднее–высокое|
| Канталупа        | 2–5               | 90–95  | 2–3                 | Низкая при T > 5 °C                   | Высокое        |
| Медовая дыня     | 7–10              | 90–95  | 3–4                 | Умеренная (порог 7 °C)                | Среднее–высокое|
{{< /table >}}

**Арбузы** проявляют наибольшую чувствительность к холодовому повреждению: при T < 10 °C происходит размягчение мякоти, потускнение окраски и развитие гнили. Оптимальный диапазон 10–15 °C минимизирует метаболизм (~0,10 Вт/кг) при сохранении органолептики.

**Канталупа** и сетчатые дыни (muskmelon) переносят более низкие температуры (2–5 °C) благодаря плотной сетчатой кожуре. Высокая интенсивность выделения этилена требует активной вентиляции.

**Медовая дыня** (honeydew melon) занимает промежуточное положение: температурный оптимум 7–10 °C. При хранении свыше 4 недель рекомендуется регулируемая атмосфера (controlled atmosphere, CA) с O₂ 5–8 % и CO₂ 2–3 % для замедления дозревания и сохранения тургора.

## Конструкция холодильных камер

### Воздухораспределение

Для равномерного охлаждения применяют прямоточные воздушные охладители с пластинчатым оребрением (fin density 8–10 fins/inch). Скорость воздуха: 0,5–1,0 м/с. При скорости выше 1,5 м/с возникает высыхание поверхности и трещины кожуры у арбузов.

Рекомендуемая кратность воздухообмена:

{{< formula display="true" >}}
n = \frac{\dot{V}_{\text{воздуха}}}{V_{\text{камеры}}} \approx 1{,}5{-}2{,}0 \; \text{ч}^{-1}
{{< /formula >}}

Для камеры 100 м³ с 50 т плодов требуемая производительность вентилятора — 150–200 м³/ч.

### Расчёт холодильной нагрузки

Суммарная нагрузка:

{{< formula display="true" >}}
Q_{\Sigma} = Q_{\text{дых}} + Q_{\text{огр}} + Q_{\text{пд}} + Q_{\text{инф}}
{{< /formula >}}

**Пример расчёта (SI).** Камера 10×10×3 м ($V = 300$ м³). Загрузка дынь $m = 80$ т при $T_{\text{вх}} = 25$ °C. Температура хранения $T_{\text{хр}} = 8$ °C. $U_{\text{огр}} = 0{,}25$ Вт/(м²·К), $A_{\text{огр}} \approx 220$ м². $T_{\text{н}} = 28$ °C. Время первоначального охлаждения 18 ч.

**Теплопередача через ограждения:**
{{< formula display="true" >}}
Q_{\text{огр}} = U \cdot A \cdot \Delta T = 0{,}25 \times 220 \times (28 - 8) = 1100 \; \text{Вт} = 1{,}1 \; \text{кВт}
{{< /formula >}}

**Тепло дыхания** при $r = 0{,}12$ Вт/кг при 8 °C:
{{< formula display="true" >}}
Q_{\text{дых}} = 80\,000 \times 0{,}12 = 9600 \; \text{Вт} = 9{,}6 \; \text{кВт}
{{< /formula >}}

**Первоначальное охлаждение** ($c_p = 3{,}9$ кДж/(кг·К)):
{{< formula display="true" >}}
Q_{\text{пд}} = \frac{80\,000 \times 3{,}9 \times (25 - 8)}{18 \times 3600} \approx 25{,}8 \; \text{кВт}
{{< /formula >}}

**Расчётная мощность** с запасом 1,2: $Q_{\text{пр}} = 25{,}8 \times 1{,}2 \approx$ **31 кВт** для фазы охлаждения.

## Управление этиленом и газовым составом

Натуральное выделение этилена бахчевыми составляет 0,5–5 мл/(кг·сут) в зависимости от температуры и зрелости. Критическая концентрация в атмосфере хранилища — 1 мл/м³ (1 ppm): превышение ускоряет размягчение и дозревание.

**Методы контроля:**

1. **Активная вентиляция.** 1–2 полных обмена воздуха в час свежим воздухом при наружной влажности ≤ 70 %. Этот метод достаточен для краткосрочного хранения (до 2 недель).

2. **Адсорбционные фильтры (KMnO₄).** Перманганат калия на пористом носителе (пемза, сепиолит). Средняя ёмкость: 0,3–0,5 кг KMnO₄ на 100 м³ объёма камеры. Эффективен при малых кратностях вентиляции.

3. **Регулируемая атмосфера (CA).** Снижение O₂ до 5–8 % и повышение CO₂ до 2–3 % подавляет действие этилена и замедляет энзиматические реакции дозревания. Применяется для медовой дыни при хранении свыше 3 недель.

{{< table title="Сравнение методов управления этиленом для бахчевых" >}}
| Метод               | Кратность вентиляции | Концентрация C₂H₄ | Применение            |
|---------------------|----------------------|--------------------|------------------------|
| Активная вентиляция | 1–2 ч⁻¹             | < 1 ppm (при нал.) | Краткосрочное хранение |
| Фильтры KMnO₄       | 0,2–0,5 ч⁻¹          | < 0,5 ppm          | Среднесрочное хранение |
| CA (5–8 % O₂)       | Минимальная          | Н/д (подавлен)     | Длительное хранение    |
{{< /table >}}

## Управление потерей влаги

Скорость потери влаги из плодов зависит от дефицита давления насыщенного водяного пара:

{{< formula display="true" >}}
\dot{m}_{\text{влага}} = A_{\text{пл}} \cdot k_m \cdot (p_{\text{нас}}(T_{\text{пл}}) - p_{\text{воз}})
{{< /formula >}}

где $A_{\text{пл}}$ — площадь поверхности плода, м²; $k_m$ — коэффициент массопередачи, кг/(м²·с·Па); $p_{\text{нас}}$ и $p_{\text{воз}}$ — парциальные давления водяного пара при температуре поверхности плода и воздуха, Па.

Поддержание RH = 90–95 % позволяет ограничить потерю массы до 2–3 % за 3 недели хранения. Достигается следующими способами:

- ультразвуковые или паровые увлажнители в камере;
- паронепроницаемые вкладыши в ящики с перфорацией;
- ETD испарителя не более 3–5 К.

**Конденсация** на плодах и стенах способствует развитию бактериальной и плесневой гнили. Температуру воздуха камеры поддерживают на 0,5–1,0 °C ниже точки росы, что предотвращает накопление влаги на поверхности плодов.

## Предотвращение потерь при хранении

{{< table title="Типовые потери при хранении бахчевых и их причины" >}}
| Вид потерь                          | Величина за 3 нед. | Причина                            | Профилактика                          |
|-------------------------------------|--------------------|-------------------------------------|---------------------------------------|
| Механические повреждения            | 2–5 %              | Неправильная укладка, удары         | Амортизирующие прокладки; высота укладки ≤ 2 ряда |
| Микробная гниль при RH < 85 %       | 1–3 %              | Botrytis, Alternaria                | Поддержание RH 85–90 %                |
| Холодовое повреждение               | 1–2 %              | T < порогового значения             | Строгий контроль T; акклиматизация    |
| Потери массы (дыхание + испарение)  | 2–4 %              | Обезвоживание поверхности           | Поддержание RH; ET-плёнки            |
{{< /table >}}

## Параметры проектирования

{{< table title="Типовые проектные параметры холодильной системы для бахчевых" >}}
| Параметр                          | Значение             | Примечание                                  |
|-----------------------------------|----------------------|---------------------------------------------|
| Начальная T загрузки              | 25–30 °C             | Предварительное охлаждение за 6–12 ч        |
| Скорость охлаждения               | 0,3–0,5 °C/ч         | Избегать температурных шоков                |
| ETD испарителя                    | 3–5 К                | Баланс влажности и теплопередачи            |
| Капельность испарителя            | < 5 кг/ч             | Недопустимо капание на плоды               |
| Скорость воздуха у плодов         | 0,5–1,0 м/с          | > 1,5 м/с — высыхание кожуры               |
| Кратность воздухообмена           | 1,5–2,0 ч⁻¹          | Равномерное охлаждение                     |
| Концентрация O₂ при CA            | 5–8 %                | При хранении > 3 недель                    |
| Хладагент                         | R-448A, R-449A       | GWP < 2500, EN 378 / EU 517/2014            |
{{< /table >}}

## Нормативная база

{{< table title="Стандарты для хранения бахчевых культур" >}}
| Стандарт                             | Область применения                                           |
|--------------------------------------|--------------------------------------------------------------|
| ASHRAE Handbook Refrigeration (2022) | Физиология, режимы хранения, расчёт нагрузок                 |
| ASHRAE 15-2022                       | Безопасность холодильных систем                               |
| ISO 5149-1:2014                      | Холодильные системы: требования безопасности                  |
| EN 378-1:2016+A1:2020                | Холодильные системы и тепловые насосы                         |
| ГОСТ 34394-2018                      | Технология хранения плодоовощной продукции в холодильниках    |
| СП 60.13330.2020                     | Отопление, вентиляция и кондиционирование воздуха             |
| UNECE FFV-3                          | Стандарт ЕЭК ООН по качеству и хранению дынь                 |
| UNECE FFV-16                         | Стандарт ЕЭК ООН по качеству арбузов                         |
{{< /table >}}
