---
title: "Тропические фрукты"
aliases: ["Тропические фрукты"]
description: "Технические требования к холодильным системам для хранения тропических фруктов: бананы, манго, папайя, ананасы, авокадо. Предотвращение холодового повреждения, управление этиленом, камеры дозревания и проектирование экспортной холодной цепи по ASHRAE Handbook Refrigeration."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение тропических фруктов
  - хранение бананов
  - камера дозревания бананов
  - холодовое повреждение тропические
  - хранение манго
  - хранение папайи
  - хранение ананасов
  - управление этиленом тропические
  - экспортная холодная цепь
categories:
  - Холодильные системы
  - Хранение фруктов
tags:
  - тропические фрукты
  - бананы
  - манго
  - chilling injury
  - камера дозревания
  - ASHRAE
weight: 6
---

## Обзор

Холодильное хранение тропических фруктов требует точного управления температурой в узком диапазоне для одновременного предотвращения холодового повреждения (chilling injury) и замедления дыхательного метаболизма. Большинство тропических видов проявляют высокую чувствительность к температурам ниже 10–13 °C, развивая необратимые физиологические расстройства — поверхностную пятнистость (surface pitting), внутреннее потемнение и ускоренное разложение.

Большинство тропических фруктов — климактерические плоды (climacteric fruits), выделяющие значительное количество этилена в процессе дозревания. Это требует разработки стратегий управления газом как при длительном хранении зелёных плодов, так и при контролируемом дозревании. Нормативная база: ASHRAE Handbook Refrigeration (2022), ASHRAE 15, ISO 5149, EN 378, ГОСТ 34394-2018.

## Температурные диапазоны хранения

Критический диапазон температур для тропических фруктов балансирует между предотвращением холодового повреждения и снижением скорости дыхания.

{{< table title="Параметры хранения тропических фруктов" >}}
| Вид фрукта              | T хранения, °C | RH, %  | Срок хранения | Порог холод. повреждения |
|-------------------------|----------------|--------|---------------|--------------------------|
| Бананы (зелёные)        | 13–15          | 90–95  | 1–4 нед.      | < 12 °C                  |
| Манго                   | 10–13          | 85–90  | 2–3 нед.      | < 10 °C (сортозависимо)  |
| Ананасы                 | 7–13           | 85–90  | 2–4 нед.      | < 7 °C (для незрелых)    |
| Папайя                  | 7–13           | 85–90  | 1–3 нед.      | < 7 °C                   |
| Авокадо                 | 5–13           | 85–90  | 2–4 нед.      | < 5 °C (сортозависимо)   |
{{< /table >}}

Однородность температуры ±0,5 °C по всему объёму хранилища обязательна. Локальные холодные пятна ниже критического порога вызывают необратимые повреждения даже при кратковременном воздействии — 2–4 ч достаточно для развития симптомов у папайи.

## Механизмы холодового повреждения

### Фазовый переход мембраны

При снижении температуры ниже критического порога липиды клеточных мембран переходят из жидкого в гелевое состояние (gel phase transition). Это нарушает избирательную проницаемость мембран (membrane selective permeability) и метаболические функции ферментных комплексов. Критический порог: бананы — 12 °C; манго — 10–13 °C (сортозависимо); папайя — 7–10 °C.

### Метаболическое расстройство

Ферментные системы теряют координацию, что приводит к накоплению токсичных метаболитов (этанол, ацетальдегид) и активных форм кислорода (reactive oxygen species, ROS), повреждающих клеточные структуры.

### Видимые симптомы

Поверхностная пятнистость, водянистые участки, внутреннее потемнение (internal browning), повышенная восприимчивость к Colletotrichum, Fusarium и Botrytis; неправильное дозревание (abnormal ripening) после перевода в тёплые условия.

## Хранение и дозревание бананов

Бананы занимают доминирующее положение в мировой торговле тропическими фруктами и требуют специализированной инфраструктуры обработки на всей холодной цепи.

### Хранение зелёных бананов

Хранить при 13,5–14,5 °C и RH = 90–95 % сразу после съёма. Эта температура останавливает дозревание без риска холодового повреждения. Скорость воздуха у поверхности гроздей: менее 0,25 м/с для предотвращения избыточной потери влаги при сохранении равномерности температуры.

### Камеры контролируемого дозревания (ripening rooms)

Коммерческие предприятия используют герметичные камеры дозревания с точным управлением микроклиматом:

{{< table title="Параметры камеры дозревания бананов" >}}
| Параметр                       | Значение               | Примечание                                    |
|--------------------------------|------------------------|-----------------------------------------------|
| Температура                    | 15–20 °C               | Выше T → быстрее дозревание                   |
| Относительная влажность        | 90–95 %                | Ниже → сморщивание кожуры                     |
| Концентрация C₂H₄ при подаче   | 100–150 ppm            | Выдержка 24 ч, затем прекращение подачи       |
| Поддержание CO₂                | < 1 %                  | Непрерывная вентиляция                        |
| Кратность подачи свежего воздуха| 1–2 ч⁻¹               | Предотвращение накопления CO₂                 |
{{< /table >}}

**Зависимость скорости дозревания от температуры.** При 15 °C: 7–8 дней до розничной зрелости; при 18 °C: 4–5 дней; при 20 °C: 3–4 дня. Более высокая температура ускоряет процесс, но снижает равномерность и увеличивает риск грибкового поражения.

**Контроль стадии дозревания.** Шкала Мюнзе (Munsell colour scale): стадия 3–4 (больше зелёного, чем жёлтого) — для розничного распределения с остаточным сроком жизни 3–5 дней; стадия 5–6 (больше жёлтого) — для немедленного потребления.

### Расчёт нагрузки камеры дозревания

{{< formula display="true" >}}
Q_{\Sigma} = Q_{\text{дых}} + Q_{\text{пд}} + Q_{\text{огр}} + Q_{\text{вент}}
{{< /formula >}}

**Пример (SI).** Камера дозревания 200 м³. Загрузка бананов $m = 40$ т при $T_{\text{вх}} = 14$ °C. Температура дозревания $T_{\text{доз}} = 18$ °C. Требуется разогрев за 4 ч, затем поддержание. Тепло дыхания при 18 °C: $r \approx 0{,}35$ Вт/кг.

Нагрузка разогрева продукта (теплоотдача от системы отопления/охлаждения при переходе с хранения 14 °C на 18 °C):
{{< formula display="true" >}}
Q_{\text{разогрев}} = \frac{40\,000 \times 3{,}6 \times 4}{4 \times 3600} \approx 40 \; \text{кВт (нагрев)}
{{< /formula >}}

В режиме поддержания 18 °C при $T_{\text{н}} = 25$ °C (нагрузка — отбор тепла дыхания):
{{< formula display="true" >}}
Q_{\text{охл}} = 40\,000 \times 0{,}35 + Q_{\text{огр}} \approx 14{,}0 + 1{,}5 = 15{,}5 \; \text{кВт}
{{< /formula >}}

Камера дозревания должна оснащаться как нагревательным, так и охлаждающим контуром.

## Требования к хранению манго

### Предобработка

Горячая водная обработка (hot water treatment, HWT): 46–55 °C в течение 5–20 мин в зависимости от размера плода — контролирует антракноз (Colletotrichum gloeosporioides) и гниль плодоножки. После обработки постепенное охлаждение до температуры хранения в течение 2–3 ч.

### Условия хранения

При T = 10–13 °C в зависимости от сорта и степени зрелости. RH = 85–90 % предотвращает сморщивание без повышения риска разложения. Частично зрелый плод переносит нижний предел диапазона до 2 недель; зелёный плод требует 12–13 °C максимум на 3 недели.

### Управление этиленом

Манго выделяет 10–100 мкл/(кг·ч) этилена при дозревании. При смешанном хранении необходимо разделение от чувствительных к этилену продуктов. Для контролируемого дозревания: 100 ppm C₂H₄ при 20–22 °C в течение 24 ч, затем поддержание при 20 °C до достижения нужной зрелости.

## Управление холодной цепью папайи

Папайя (Carica papaya) — наиболее чувствительный к холоду и наиболее скоропортящийся из рассматриваемых тропических фруктов.

**Степень зрелости при уборке.** Для экспорта — стадия цветового скачка (color break stage): жёлтые полосы покрывают 10–25 % поверхности. Обеспечивает достаточную механическую прочность при транспортировке.

**Протокол хранения.** Охладить до 10 °C немедленно после уборки. Контроль ±0,5 °C. Срок хранения при оптимальных условиях — 1–2 недели. При T < 7 °C холодовое повреждение развивается в течение 2–3 дней.

**Контролируемое дозревание.** Перевод при 20–25 °C, RH = 85–90 %. Подача 100 ppm C₂H₄ в течение 24 ч. Дозревание за 3–5 дней при 25 °C против 7–10 дней при 20 °C.

## Хранение ананасов

Ананас (Ananas comosus) — неклимактерический фрукт с относительно умеренной чувствительностью к холоду.

**Охлаждение.** Принудительный воздух до 10 °C за 6–8 ч после уборки. Снижает интенсивность дыхания с 40–50 мг CO₂/(кг·ч) при 25 °C до 8–10 мг CO₂/(кг·ч) при 10 °C.

**Хранение.** Поддерживать 7–10 °C при RH = 85–90 %. При 7–8 °C срок хранения до 4 недель; при 10–13 °C — 2–3 недели (консервативная практика для снижения риска холодового повреждения незрелых плодов).

**Управление кроной.** Листовая корона (leafy crown) продолжает испарение при хранении. Достаточный контроль влажности предотвращает высыхание коронки, снижающее товарный вид.

## Проектирование экспортной холодной цепи

### Предварительное охлаждение

Охлаждение принудительным воздухом или в помещении до температуры хранения в течение 12 ч после уборки. Скорость охлаждения 1–2 °C/ч предотвращает термический шок при обеспечении быстрого снижения интенсивности дыхания.

### Параметры рефрижерированных контейнеров

{{< table title="Уставки рефрижерированных контейнеров для тропических фруктов" >}}
| Вид перевозки                           | T уставки, °C | Примечание                               |
|-----------------------------------------|----------------|------------------------------------------|
| Короткий рейс (5–10 дней): бананы/смесь| 13–14          | Защита от холодового повреждения         |
| Длинный рейс (15–25 дней): манго, папайя| 10–11         | Максимальный срок хранения               |
| Подача свежего воздуха                  | 10–25 м³/ч     | На контейнер; предотвращение CO₂ > 1 %  |
{{< /table >}}

### Мониторинг температуры

Регистраторы данных (data loggers) с интервалом записи 15 мин. Критические контрольные точки: предварительное охлаждение; загрузка контейнера; рейс; перевалка в порту назначения. Отклонение выше +18 °C или ниже +8 °C более чем на 4 ч приводит к потере качества, пригодной для документирования страхового случая.

## Совместимость при смешанном хранении

### Матрица совместимости

{{< table title="Совместимость тропических фруктов при смешанном хранении" >}}
| Продукт                | Производство C₂H₄ | Чувствительность к C₂H₄ | Оптимум T, °C | Совместимость        |
|------------------------|-------------------|--------------------------|----------------|----------------------|
| Бананы (дозревающие)   | Высокое           | Умеренная                | 13–15          | Хранить отдельно     |
| Манго (дозревающее)    | Высокое           | Умеренная                | 10–13          | Хранить отдельно     |
| Папайя                 | Высокое           | Высокая                  | 7–13           | Хранить отдельно     |
| Ананасы                | Низкое            | Низкая                   | 7–13           | Можно со всеми       |
| Авокадо                | Среднее           | Высокая                  | 5–13           | Не с бананами        |
{{< /table >}}

**Компромисс температуры.** При неизбежном смешанном хранении используют 13 °C: защищает чувствительные к холоду бананы при обеспечении приемлемых условий для манго и папайи. Срок хранения при этом сокращается относительно оптимальных температур.

**Вентиляция при смешанном хранении.** 5–10 воздухообменов в час для разбавления C₂H₄ от высокоэтиленовых продуктов.

## Нормативная база

{{< table title="Стандарты для хранения тропических фруктов" >}}
| Стандарт                             | Область применения                                           |
|--------------------------------------|--------------------------------------------------------------|
| ASHRAE Handbook Refrigeration (2022) | Физиология тропических фруктов, режимы, расчёт нагрузок      |
| ASHRAE 15-2022                       | Безопасность холодильных систем                               |
| ISO 5149-1:2014                      | Холодильные системы: требования безопасности                  |
| EN 378-1:2016+A1:2020                | Холодильные системы и тепловые насосы                         |
| IIAR Bulletin 110                    | Аммиачные холодильные системы; безопасность                   |
| ГОСТ 34394-2018                      | Технология хранения плодоовощной продукции в холодильниках    |
| ГОСТ 28547-90                        | Фрукты свежие; условия хранения                               |
| СП 60.13330.2020                     | Отопление, вентиляция и кондиционирование воздуха             |
{{< /table >}}
