---
title: "Хранение мяса и птицы"
aliases: ["Хранение мяса и птицы"]
description: "Температурные режимы, требования к относительной влажности, скорость замораживания и управление холодной цепью (cold chain) для свежей и замороженной мясной и птицеводческой продукции по ASHRAE Handbook Refrigeration, ISO 5149 и ГОСТ 28547."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение мяса
  - хранение птицы
  - холодная цепь
  - замораживание мяса
  - температурный режим
  - относительная влажность
  - холодильная камера
  - ASHRAE Handbook Refrigeration
  - ГОСТ 28547
categories:
  - Холодильные системы
  - Товарное хранение
tags:
  - мясо
  - птица
  - холодовая цепь
  - замораживание
  - упаковка
weight: 3
---

Хранение мяса и птицы требует точного контроля температуры и влажности для подавления роста микроорганизмов, минимизации потерь влаги, предотвращения окисления и сохранения качества продукта на протяжении всей цепи распределения. Нормативную основу составляют ASHRAE Handbook — Refrigeration (глава 16), ASHRAE 15 и 34, ISO 5149, EN 378, IIAR, ГОСТ 28547 и СП 60.13330.

## Основные принципы охлажденного хранения

Срок хранения охлажденного мяса определяется кинетикой роста микроорганизмов. Для большинства психротрофных (psychrotrophic) бактерий минимальная температура роста составляет −1…−2 °C. Зависимость скорости микробного роста от температуры описывается уравнением Аррениуса (Arrhenius equation):

{{< formula display="true" >}}
\mu(T) = \mu_{\mathrm{ref}} \cdot \exp\!\left[\frac{E_a}{R}\left(\frac{1}{T_{\mathrm{ref}}} - \frac{1}{T}\right)\right]
{{< /formula >}}

где $\mu$ — удельная скорость роста (ч⁻¹), $E_a$ — энергия активации (60–80 кДж/моль), $R = 8{,}314$ Дж/(моль·К), $T$ — абсолютная температура (К).

Снижение температуры с 4 °C до 0 °C замедляет рост в 3–5 раз, а с 0 °C до −1,5 °C — практически останавливает большинство возбудителей порчи. Каждые 3 °C превышения нормативной температуры хранения примерно удваивают скорость роста микробов и сокращают срок годности вдвое (правило удвоения — doubling rule).

## Температурные режимы свежего мяса

Оптимальные условия охлажденного хранения — непосредственно выше точки замерзания мышечной ткани, которая составляет −1,4…−2,0 °C в зависимости от вида мяса и содержания жира.

{{< table title="Режимы охлажденного хранения различных видов мяса по ASHRAE Handbook Refrigeration" >}}
| Вид продукта | Температура, °C | ОВ, % | Срок хранения |
|---|---|---|---|
| Говядина, отрубы | −1,5…0 | 88–92 | 1–6 недель |
| Говядина, вакуум (vacuum packaging) | 0…1 | 88–92 | 6–10 недель |
| Говядина, MAP (high-O₂) | 0…2 | 85–90 | 8–12 недель |
| Свинина, отрубы | −1…2 | 85–90 | 3–7 дней |
| Свинина, вакуум | 0…2 | 85–90 | 14–21 день |
| Птица, тушки | −2…2 | 90–95 | 7–14 дней |
| Баранина, туши | −1…2 | 85–90 | 5–7 дней |
| Фарш (ground meat) | −1…1 | 85–90 | 1–3 дня |
{{< /table >}}

Точность поддержания температуры в камере — не хуже ±0,5 °C от уставки; ГОСТ 28547 и ASHRAE Handbook требуют температурного картирования (temperature mapping) при вводе объекта в эксплуатацию.

### Хранение говядины

Свежая говядина хранится при −1,5…0 °C с ОВ 88–92 %. Большие отрубы (primal cuts) сохраняют качество до 6 недель; розничные куски — 1–3 недели. Вакуумная упаковка (vacuum packaging) исключает доступ кислорода к поверхности, стабилизирует миоглобин (myoglobin) в форме дезоксимиоглобина (deoxymyoglobin) — темно-красная окраска, обратимая при вскрытии. Упаковка MAP (modified atmosphere packaging) с 70–80 % O₂ и 20–30 % CO₂ поддерживает яркую розово-красную окраску оксимиоглобина (oxymyoglobin) для розничной выкладки.

### Хранение свинины

Свежая свинина хранится при −1…2 °C с ОВ 85–90 %. Более высокое содержание полиненасыщенных жирных кислот (polyunsaturated fatty acids, PUFA) повышает восприимчивость к окислительному прогорканию (oxidative rancidity), поэтому управление кислородом критично. Температурный коэффициент окисления свиного жира $Q_{10} \approx 2{,}5$, что означает удвоение скорости реакции при повышении температуры на 10 °C.

### Хранение птицы

Свежая птица хранится при −2…2 °C с ОВ 90–95 %. Тонкая проницаемая кожа минимизирует барьер для микробного загрязнения, поэтому птица имеет самый короткий срок охлажденного хранения — 7–14 дней. Воздухоохлажденная птица (air-chilled) требует немедленного охлаждения: в течение 4–8 ч внутренняя температура должна упасть ниже 4 °C.

## Замороженное хранение

Замораживание при −18 °C и ниже подавляет рост микроорганизмов и ферментативную активность. Основные механизмы деградации при длительном замороженном хранении — окислительное прогоркание (oxidative rancidity) и потеря влаги вследствие сублимации (freezer burn).

### Влияние скорости замораживания на качество

При медленном замораживании (slow freezing) образуются крупные кристаллы льда (ice crystals), разрывающие клеточные мембраны и увеличивающие дрип (drip loss) при оттаивании. Скоростное замораживание (blast freezing) при −30…−40 °C со скоростью воздуха 3–6 м/с дает кристаллы размером менее 50 мкм, обеспечивая минимальное повреждение ткани.

Критическая зона замораживания (critical freezing zone) — диапазон 0…−5 °C, где кристаллизуется около 80 % воды. Для продукта толщиной до 50 мм эта зона должна быть пройдена менее чем за 2 ч. Криогенное замораживание (cryogenic freezing) жидким азотом (LN₂, −196 °C) или жидким CO₂ (−78 °C) применяют для высококачественных или высокоценных продуктов.

{{< table title="Условия замороженного хранения по ASHRAE Handbook Refrigeration и ГОСТ 28547" >}}
| Вид продукта | Температура, °C | ОВ, % | Срок хранения |
|---|---|---|---|
| Говядина | −18 | 90–95 | 12–18 месяцев |
| Свинина | −18 | 90–95 | 8–12 месяцев |
| Птица (тушки) | −18 | 90–95 | 9–12 месяцев |
| Баранина | −18 | 90–95 | 6–9 месяцев |
| Фарш (все виды) | −18 | 90–95 | 3–4 месяца |
| Переработанные продукты | −18 | 90–95 | 2–6 месяцев |
{{< /table >}}

Хранение при −23 °C продлевает сроки на 50–100 %. Температурные флуктуации выше −12 °C ускоряют деградацию через миграцию влаги и рекристаллизацию льда (ice recrystallization).

### Пример расчета холодильной нагрузки при замораживании

Требуется заморозить 2 000 кг говядины от начальной температуры 4 °C до −18 °C. Теплофизические данные: $c_{p,\text{выше}} = 3{,}52$ кДж/(кг·К), скрытая теплота замерзания $L = 250$ кДж/кг, $c_{p,\text{ниже}} = 1{,}75$ кДж/(кг·К), температура замерзания $T_f = -1{,}7$ °C.

{{< formula display="true" >}}
Q_{\text{общ}} = m\!\left[c_{p,+}(T_i - T_f) + L + c_{p,-}(T_f - T_{\text{final}})\right]
{{< /formula >}}

{{< formula display="true" >}}
Q_{\text{общ}} = 2000\!\left[3{,}52\times(4{-}(-1{,}7)) + 250 + 1{,}75\times(-1{,}7{-}(-18))\right]
= 2000\,(20{,}1 + 250 + 28{,}5) = 597\,\text{МДж}
{{< /formula >}}

При времени заморозки 12 ч средняя мощность: $P = 597\,000/(12\times3600) \approx 13{,}8$ кВт. С учетом тепловых потерь через ограждения и вентиляторов камеры — выбирается компрессор мощностью не менее 18–20 кВт (коэффициент запаса 1,3).

## Контроль относительной влажности

Управление ОВ в охлажденных камерах предотвращает потери влаги, не допуская конденсации, которая создает условия для роста плесени.

{{< diagram title="Диапазоны ОВ для охлажденного хранения мяса" >}}
flowchart LR
    A[ОВ < 80%] -->|Быстрое высыхание поверхности| B[Обесцвечивание, жесткость]
    C[ОВ 85–92%] -->|Оптимум| D[Минимальные потери влаги]
    E[ОВ > 95%] -->|Конденсация| F[Рост плесени, коррозия]
{{< /diagram >}}

Каждый процент потери веса — прямые экономические потери: для предприятия, обрабатывающего 100 т/сут, потеря в 0,5 % составляет 500 кг ежедневно.

В замороженных камерах ОВ поддерживают 90–95 % для предотвращения сублимации. Паронепроницаемая упаковка снижает зависимость продукта от ОВ помещения и позволяет снизить влажность воздуха в камере до 80–85 %, уменьшая намораживание инея на испарительных батареях (evaporators).

### Выбор испарителя и разность температур

Разность температур между испарением хладагента и воздухом в камере (ΔT) напрямую влияет на ОВ в камере: меньший ΔT — выше ОВ. Для охлажденных мясных камер рекомендуется ΔT = 4–6 °C, для замороженных — 6–10 °C. Дефростация горячим газом (hot gas defrost) или электронагревом проводится 2–4 раза в сутки в охлажденных камерах и 1–2 раза в сутки в замороженных.

## Созревание и кондиционирование мяса

### Сухое созревание (dry aging)

Сухое созревание развивает вкус и нежность высококачественной говядины через ферментативный распад мышечных белков (протеолиз — proteolysis). Камеры созревания поддерживают:

- температура 0…2 °C (оптимум 2 °C);
- ОВ 75–85 %;
- скорость циркуляции воздуха у поверхности туши 0,3–0,8 м/с;
- воздухообмен 3–6 полных смен/ч.

Длительность: 14–28 дней для стандартной категории, 45–60 дней для премиальной. Потери массы вследствие испарения и обрезки составляют 15–25 %, что требует соответствующей ценовой надбавки.

### Влажное созревание (wet aging)

Влажное созревание происходит в вакуумной упаковке при 0…2 °C в течение 7–21 дней. Обеспечивает размягчение через ферментативное действие без потери влаги. Требует контроля pH упаковки (pH < 6,2) для предотвращения развития молочнокислых бактерий (lactic acid bacteria).

## Управление холодной цепью (cold chain management)

### Первоначальное охлаждение

Туши говядины охлаждают в камерах при −1…2 °C при скорости воздуха 2–3 м/с в течение 24–48 ч до достижения глубинной температуры мышц ниже 7 °C (требование EU Regulation 853/2004, аналог — ТР ТС 021/2011). Слишком быстрое охлаждение при >0,5 °C/ч при температуре мышц выше 10 °C приводит к холодовому сокращению (cold shortening), жесткости мяса.

Охлаждение птицы: погружение в ледяную воду (immersion chilling, 0…4 °C) или воздушное охлаждение при −2…2 °C снижает внутреннюю температуру ниже 4 °C в течение 4–8 ч.

### Требования к транспортировке

Рефрижераторный транспорт поддерживает температуру продукта в диапазоне ±1 °C от целевого значения. Предварительное охлаждение кузова (pre-cooling) до транспортной температуры перед загрузкой предотвращает нагрев продукта. ГОСТ 28547 и ATP Agreement требуют термометрирования транспортных средств с записью данных.

Для замороженного груза допускаются кратковременные колебания до −15 °C, однако поддержание −18 °C на всем протяжении транзита является лучшей практикой (ASHRAE Handbook, IIAR).

## Индикаторы качества

{{< table title="Визуальная оценка свежести мясных продуктов" >}}
| Показатель | Норма | Признак порчи |
|---|---|---|
| Цвет (говядина) | Ярко-красный (оксимиоглобин) | Коричнево-серый (метмиоглобин) |
| Цвет (свинина) | Серовато-розовый | Серый, позеленение |
| Цвет (птица) | Бледно-розовый | Серо-зеленый, иризация |
| Поверхность | Сухая или слегка влажная | Слизь (bacterial slime) |
| Запах | Мягкий, характерный | Кислый, аммиачный, гнилостный |
| Текстура | Упругая при надавливании | Кашеобразная, липкая |
| Freezer burn | Отсутствует | Серо-коричневые сухие пятна |
{{< /table >}}

## Стандарты и нормативные документы

- **ASHRAE Handbook — Refrigeration**, глава 16 (2022): температурные режимы, расчет нагрузок, хладагенты
- **ASHRAE Standard 15**: безопасность холодильных систем
- **ASHRAE Standard 34**: классификация хладагентов (R-717, R-744, R-404A, R-448A)
- **ISO 5149**: механические холодильные системы для промышленного применения
- **EN 378**: требования безопасности к холодильным установкам
- **IIAR Bulletin 110**: руководство по проектированию аммиачных холодильных систем
- **ГОСТ 28547**: мясо и мясные продукты — условия хранения
- **СП 60.13330.2020**: отопление, вентиляция, кондиционирование
- **ТР ТС 021/2011**: технический регламент о безопасности пищевой продукции
