---
title: "Созревание мяса"
aliases: ["Созревание мяса"]
description: "Технология сухого (dry aging) и влажного (wet aging) созревания говядины и красного мяса: температурные режимы, влажность, ферментативные процессы, потери массы, расчет тепловой нагрузки и требования к холодильным системам по ASHRAE Handbook Refrigeration, ГОСТ 28547 и Codex Alimentarius."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - созревание мяса
  - dry aging
  - wet aging
  - протеолиз
  - камера созревания
  - температурный режим
  - холодильная система
  - ASHRAE
  - ГОСТ 28547
categories:
  - Холодильные системы
  - Товарное хранение
tags:
  - мясо
  - созревание
  - dry aging
  - wet aging
  - ферментация
weight: 6
---

Созревание (aging) мяса — контролируемый процесс ферментативного гидролиза миофибриллярных белков (myofibrillar proteins) и развития органолептических свойств при специальных условиях хранения. Результат — повышение нежности и концентрированный вкус. Различают сухое созревание (dry aging) с открытой поверхностью и влажное созревание (wet aging) в вакуумной упаковке. Правильно реализованный процесс повышает потребительскую ценность продукта на 15–25 % и позволяет выйти на премиальный сегмент рынка. Нормативную базу составляют ASHRAE Handbook — Refrigeration (2022), IIAR, ГОСТ 28547 и Codex Alimentarius CAC/RCP 58.

## Физические принципы ферментативного созревания

Созревание основано на действии эндогенных протеаз мышечной ткани — катепсинов (cathepsins B, D, H, L), кальпаинов (calpains) и лизосомальных ферментов. При низких температурах они расщепляют Z-диски миофибрилл, разрыхляя структуру мышечного волокна. Скорость реакции описывается уравнением Аррениуса (Arrhenius equation):

{{< formula display="true" >}}
k = k_0 \exp\!\left(\frac{-E_a}{RT}\right)
{{< /formula >}}

где $k$ — константа скорости ферментативной реакции, $k_0$ — предэкспоненциальный множитель, $E_a \approx 60{-}80$ кДж/моль — энергия активации протеолиза, $R = 8{,}314$ Дж/(моль·К), $T$ — абсолютная температура (К).

Повышение температуры с 0 °C до 4 °C ускоряет протеолиз примерно в 1,5–2 раза, но одновременно повышает риск роста микробов. Оптимальный баланс: 2 °C.

При сухом созревании дегидратация поверхностного слоя (3–8 мм) концентрирует органические кислоты, свободные аминокислоты, нуклеотиды и летучие вкусоароматические соединения. Параллельно липазы (lipases) катализируют гидролиз триглицеридов, высвобождая жирные кислоты с характерным ореховым ароматом.

## Потери массы при сухом созревании

Убыль массы — основная экономическая переменная. Практическая оценочная формула:

{{< formula display="true" >}}
m_{\text{потери}} = m_0 \times \bigl(0{,}006 \cdot t_{\text{дн}} + 0{,}002 \cdot \sqrt{S}\bigr)
{{< /formula >}}

где $m_0$ — начальная масса (кг), $t_{\text{дн}}$ — время созревания (сут), $S$ — площадь поверхности куска (м²).

**Пример расчета:** отруб ribeye (антрекот) массой 18 кг, $S = 0{,}95$ м², срок созревания 21 сут:

{{< formula display="true" >}}
m_{\text{потери}} = 18 \times (0{,}006 \times 21 + 0{,}002 \times \sqrt{0{,}95})
= 18 \times (0{,}126 + 0{,}00195) \approx 2{,}3\;\text{кг}\;(12{,}8\;\%)
{{< /formula >}}

Суммарные потери с учетом обрезки твердой корки составляют 20–30 % от исходной массы для 21-дневного созревания. Именно этим объясняется 2–4-кратная разница в розничной цене по сравнению с обычной охлажденной говядиной.

## Режимы сухого и влажного созревания

{{< table title="Сравнение технологических параметров сухого и влажного созревания по ASHRAE и Codex Alimentarius" >}}
| Параметр | Dry aging (сухое) | Wet aging (влажное) |
|---|---|---|
| Температура | 0–2 °C | 1–3 °C |
| ОВ | 75–85 % | 90–95 % (задается упаковкой) |
| Скорость воздуха у туши | 0,3–0,8 м/с | 0,1–0,3 м/с (стеллажный склад) |
| Воздухообмен | 3–6 смен/ч | 2–3 смены/ч |
| Срок, говядина | 14–60 сут | 7–42 сут |
| Срок, баранина | 7–14 сут | 4–21 сут |
| Потери массы | 15–30 % | 2–5 % |
| Развитие вкуса | Интенсивное, ореховый аромат | Умеренное |
| Контроль влажности | Критичен (±3 % RH) | Некритичен |
| Риск плесени | Умеренный | Низкий |
{{< /table >}}

### Dry aging: конструкция камеры

Камера сухого созревания требует точного управления тремя параметрами: температурой, влажностью и скоростью воздуха.

**Требования к температурному режиму.** Уставка 2 °C обеспечивает оптимальный баланс ферментативной активности и микробиологической безопасности. Допуск ±0,5 °C от уставки; ГОСТ 28547 требует регистрации параметров не реже одного раза в 4 ч.

**Требования к влажности.** Диапазон 75–85 % ОВ критичен:
- ниже 73 % — чрезмерное подсыхание, образование непроницаемой корки, замедление ферментации внутри;
- выше 88 % — риск нежелательного роста плесени (Penicillium, Mucor) и патогенов.

Датчики ОВ (емкостные, погрешность ±2–3 %) размещают на расстоянии 0,3–0,5 м от поверхности туш, на высоте середины ярусов.

**Воздухообмен и циркуляция.** Канальные вентиляторы с переменной частотой вращения (VFD) обеспечивают 3–6 полных смен/ч. Перфорированные воздуховоды по периметру исключают застойные зоны. Чрезмерная циркуляция (>1,5 м/с у поверхности) ускоряет потери влаги и образование плотной корки.

**Конструктивные требования.**
- Полки из нержавеющей стали с перфорацией или зазорами; расстояние между тушами не менее 10–15 см.
- Дренаж конденсата в жёлобы с уклоном не менее 2 %.
- УФ-лампы (UV-C, 254 нм) или озонирование для подавления плесневых спор в воздухе.
- Автоматический контроль температуры (Pt100, ±0,2 °C) в трех точках камеры.

### Wet aging: параметры хранения

Влажное созревание происходит в анаэробной среде вакуумной упаковки (vacuum pack). Лактобациллы (Lactobacillus) в анаэробных условиях вырабатывают молочную кислоту, незначительно снижая pH и создавая характерный пикантный вкус. Требования к упаковке: остаточное содержание O₂ < 2 %, давление 60–80 кПа. При pH упаковки > 6,2 — риск роста Clostridium spp.; контроль обязателен.

После вскрытия вакуумных пакетов рекомендуется дополнительная выдержка куска в камере dry aging в течение 2–5 сут (finishing) для выравнивания цвета и частичного подсушивания поверхности.

## Расчет холодильной нагрузки камеры созревания

Суммарная тепловая нагрузка камеры складывается из нескольких составляющих.

**1. Тепловыделение продукта (дыхание ферментов и остаточный обмен мяса):**

{{< formula display="true" >}}
Q_{\text{мяса}} = n_{\text{туш}} \cdot m_{\text{туша}} \cdot q_{\text{уд}}
{{< /formula >}}

где $q_{\text{уд}} \approx 2{-}5$ Вт/кг — удельное тепловыделение мяса при 2 °C (по ASHRAE Handbook, глава 10).

**2. Теплопередача через ограждения:**

{{< formula display="true" >}}
Q_{\text{стен}} = U \cdot A_{\text{общ}} \cdot \Delta T
{{< /formula >}}

где $U \approx 0{,}18{-}0{,}25$ Вт/(м²·К) — коэффициент теплопередачи панелей с ПУ-изоляцией толщиной 120–150 мм (λ = 0,035 Вт/(м·К)); $\Delta T$ — разность температур внутреннего и наружного воздуха.

**3. Инфильтрация при открывании дверей:**

{{< formula display="true" >}}
Q_{\text{инф}} = \rho \cdot V_{\text{камеры}} \cdot c_p \cdot \Delta T \cdot n_{\text{смен}}
{{< /formula >}}

где $\rho \approx 1{,}27$ кг/м³ (при 2 °C), $c_p = 1{,}006$ кДж/(кг·К), $n_{\text{смен}}$ — число воздухообменов через двери в сутки.

**Пример:** камера сухого созревания 40 м³ (5×4×2 м), 20 туш по 15 кг, наружная температура +25 °C.

{{< formula display="true" >}}
Q_{\text{мяса}} = 20 \times 15 \times 4\;\text{Вт/кг} = 1{,}2\;\text{кВт}
{{< /formula >}}

{{< formula display="true" >}}
Q_{\text{стен}} = 0{,}22 \times 76\;\text{м}^2 \times (25{-}2) = 0{,}38\;\text{кВт}
{{< /formula >}}

Итоговая расчетная нагрузка (с учетом вентиляторов и инфильтрации, коэффициент запаса 1,3) — около 3,2 кВт; выбирается компрессорно-конденсаторный агрегат мощностью 3,5–4 кВт.

## Системы климатизации камер созревания

### Охлаждение и испарители

Для dry aging предпочтительны испарители с разностью температур ΔT = 3–5 °C (низкий ΔT → высокая ОВ в камере). Дефростация горячим газом (hot gas defrost) — 1–2 раза/сут, продолжительность 15–20 мин. Размещение испарителя — в торцевой части камеры с принудительной подачей воздуха через перфорированный потолочный короб.

### Увлажнение и осушение

При сухом созревании ОВ = 75–85 % поддерживают ультразвуковыми (ultrasonic) или паровыми (steam) увлажнителями с регулятором влажности с гистерезисом ±3 %. В жаркий период, при риске конденсации на стенах, включают адсорбционный осушитель (desiccant dehumidifier).

### Контроль воздухообмена и микробиологической чистоты

Частота 3–6 смен/ч, скорость у поверхности туши 0,3–0,8 м/с. Для подавления споровой нагрузки применяют:
- УФ-лампы UV-C (254 нм, 30–50 мкВт/см²) на потолке и стенах;
- периодическое озонирование (0,1–0,3 ppm, не более 30 мин/цикл) при пустой камере.

Норма микробной чистоты воздуха: менее 100 КОЕ/м³ (Codex Alimentarius CAC/RCP 58, ГОСТ 28547).

## Стандарты и нормативные документы

{{< table title="Применимые стандарты для камер созревания мяса" >}}
| Стандарт | Область применения |
|---|---|
| ASHRAE Handbook — Refrigeration (2022), гл. 16 | Режимы хранения, расчет нагрузок, хладагенты |
| ASHRAE Standard 15 | Безопасность холодильных систем |
| ASHRAE Standard 34 | Классификация хладагентов |
| ISO 5149 | Промышленные холодильные системы |
| EN 378 | Требования безопасности холодильного оборудования |
| IIAR Bulletin 110 | Аммиачные системы в мясопереработке |
| ГОСТ 28547 | Условия хранения мяса и мясопродуктов |
| СП 60.13330.2020 | Холодоснабжение, вентиляция |
| Codex Alimentarius CAC/RCP 58 | Гигиена мяса и мясопродуктов |
{{< /table >}}

## Практические рекомендации

**Типичные ошибки при проектировании.**

1. Чрезмерная скорость вентиляции (>1,5 м/с у поверхности) — ускоренные потери влаги, плотная корка. Рекомендуется 0,3–0,8 м/с.
2. Датчик ОВ на выходе воздуховода — завышенные показания. Датчик располагают вблизи туш на средней высоте ярусов.
3. Отсутствие дренажа с уклоном — конденсат скапливается на полу, провоцируя рост Listeria spp.
4. Теплоизоляция стен менее 100 мм при летней наружной температуре выше 28 °C — недопустимо; оптимум 120–150 мм (λ = 0,035 Вт/(м·К)).
5. Отсутствие резервного агрегата — при длительном созревании отказ компрессора приводит к необратимой потере дорогостоящей продукции.

**Рекомендуемые контрольные параметры.**
- Температура: 2,0 ± 0,5 °C, регистрация каждые 4 ч.
- ОВ: 80 ± 3 %, калибровка датчика каждые 6 месяцев.
- Скорость воздуха: 0,3–0,8 м/с, измерение анемометром в 3–5 точках.
- Микробиологический контроль воздуха: ежемесячно, норма < 100 КОЕ/м³.
- pH вакуумных упаковок (wet aging): < 6,2, при отклонении — утилизация партии.
