---
title: "Говядина"
aliases: ["Говядина"]
description: "Технические требования к температурно-влажностному режиму охлажденного и замороженного хранения говядины, методы контроля микробиологической безопасности, расчет тепловой нагрузки и минимизация потерь качества по ASHRAE Handbook Refrigeration, ГОСТ 28547 и ТР ТС 021/2011."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение говядины
  - температурный режим говядина
  - вакуумная упаковка
  - MAP говядина
  - миоглобин
  - микробиологическая безопасность
  - холодильная камера
  - ГОСТ 28547
  - ASHRAE Refrigeration
categories:
  - Холодильные системы
  - Товарное хранение
tags:
  - говядина
  - охлаждение
  - замораживание
  - вакуум
  - MAP
weight: 1
---

Говядина — один из наиболее требовательных к условиям хранения видов мяса. Строгое соблюдение температурно-влажностного режима обеспечивает микробиологическую безопасность, минимизирует потери сока (drip loss) и сохраняет цвет и консистенцию. Нормативную базу составляют ASHRAE Handbook — Refrigeration (2022, гл. 16), ГОСТ 28547, ТР ТС 021/2011 и Codex Alimentarius CAC/RCP 58.

## Физические принципы и микробиология хранения

Замедление роста микроорганизмов при снижении температуры описывается уравнением Вант-Гоффа с температурным коэффициентом $Q_{10}$ (van't Hoff rule):

{{< formula display="true" >}}
k_2 = k_1 \cdot Q_{10}^{(T_2 - T_1)/10}
{{< /formula >}}

где $k$ — скорость реакции (роста бактерий), $Q_{10} \approx 2{,}0{-}2{,}5$ для большинства психротрофных (psychrotrophic) возбудителей порчи говядины.

При снижении температуры с 4 °C до −1 °C скорость роста снижается в 2–3 раза. Критические возбудители в говядине: *Salmonella*, *Escherichia coli* O157:H7, *Listeria monocytogenes*, *Pseudomonas* spp. (основной возбудитель порчи в аэробных условиях).

ОВ 85–90 % предотвращает чрезмерное высыхание поверхности, одновременно не создавая условий для конденсации, которая обеспечивает оптимальную среду для патогенов (оптимальная ОВ для большинства патогенов — выше 95 %).

## Режимы хранения по типам продукции

{{< table title="Параметры охлажденного хранения говядины по ASHRAE Handbook Refrigeration и ГОСТ 28547" >}}
| Форма продукта | Температура, °C | ОВ, % | Срок хранения |
|---|---|---|---|
| Туши, полутуши | −1,5…0 | 88–92 | 14–21 сут |
| Отрубы (primal cuts) | −1,5…0 | 88–92 | 7–14 сут |
| Отрубы, вакуум (vacuum) | 0…1 | 85–90 | 6–10 недель |
| Розничные куски (retail cuts) | 0…2 | 85–90 | 3–5 сут |
| MAP, высокий O₂ (70–80 % O₂) | 0…2 | 85–90 | 8–12 сут |
| Фарш (ground beef) | −1…1 | 85–90 | 1–2 сут |
| Фарш, вакуум | 0…1 | 85–90 | 4–7 сут |
{{< /table >}}

### Свежая охлажденная говядина

**Температура:** −1,5…0 °C (в толще мяса). Точность ±0,5 °C от уставки. При температуре ниже −1,4 °C возможно поверхностное подмерзание, ухудшающее цвет и ускоряющее дрип при размораживании. Скорость циркуляции воздуха — 0,2–0,4 м/с для равномерного охлаждения без чрезмерного высыхания. Кратность воздухообмена — 4–6 ч⁻¹.

**Допустимое обезвоживание:** не более 1–2 % от массы за неделю при открытом хранении; при нарушении режима (T > 2 °C, ОВ < 80 %) потери достигают 5–8 % в неделю.

### Вакуумная упаковка (vacuum packaging)

Вакуумная упаковка исключает доступ кислорода, останавливает рост аэробных бактерий, задерживает окисление миоглобина (myoglobin). Остаточное содержание O₂ в упаковке: менее 2 % (идеально < 0,5 %). Миоглобин переходит в форму дезоксимиоглобина (deoxymyoglobin) — темно-красная или пурпурная окраска внутри пакета. Через 15–30 мин после вскрытия и контакта с O₂ окраска восстанавливается до ярко-красного оксимиоглобина (oxymyoglobin) — так называемое «цветение» мяса (bloom).

При ОВ хранилища 85–90 % упаковка выдерживает без конденсации. Минимально необходимое давление вакуумирования — 60–80 кПа (абсолютное давление). Время удвоения популяции психротрофов увеличивается в 3–5 раз по сравнению с аэробным хранением.

### Упаковка MAP с высоким содержанием кислорода (high-O₂ MAP)

Состав газовой смеси: 70–80 % O₂ + 20–30 % CO₂ (без N₂). Высокое парциальное давление O₂ поддерживает миоглобин в форме оксимиоглобина (ярко-красная окраска) для розничной выкладки. CO₂ подавляет рост психротрофных бактерий. Ограничение: срок хранения короче, чем при вакуумной упаковке; из-за высокого pO₂ ускоряется окислительное прогоркание жиров.

### Фарш (ground beef)

Фарш имеет удельную площадь поверхности в 10–20 раз больше, чем целый кусок, что резко ускоряет микробный рост и окисление. Хранение: −1…1 °C, не более 2 сут в открытом виде. Немедленная вакуумная упаковка после производства продлевает срок до 4–7 сут. Начальная микробная нагрузка не должна превышать 10⁴ КОЕ/г (ГОСТ 28547, ТР ТС 021/2011).

## Стабильность цвета и химия миоглобина

Цвет поверхности — ключевой показатель свежести для потребителя. Три формы миоглобина:

{{< diagram title="Переходы между формами миоглобина в зависимости от pO₂ и окисления" >}}
flowchart TD
    A["Дезоксимиоглобин\n(deoxymyoglobin)\nПурпурно-красный\npO₂ < 1 мм рт. ст."]
    B["Оксимиоглобин\n(oxymyoglobin)\nЯрко-красный\npO₂ > 10 мм рт. ст."]
    C["Метмиоглобин\n(metmyoglobin)\nКоричневый\nFe²⁺→Fe³⁺"]
    A -- "Аэрация (bloom)" --> B
    B -- "Окисление\n(температура, свет)" --> C
    C -- "Ферментативное\nвосстановление" --> A
{{< /diagram >}}

Переход в метмиоглобин (metmyoglobin) необратим при хранении и сигнализирует о снижении качества. Скорость окисления удваивается при повышении температуры на 10 °C (закон Q₁₀). Для высокостоимостных отрубов рекомендуют хранение при −1…0 °C в темноте и без прямого воздействия воздуха (вакуум или инертный газ).

## Потеря сока (drip loss) и водоудерживающая способность

При хранении охлажденной говядины происходит постепенное вытекание межклеточной жидкости. Типичные значения:
- свежее мясо в открытом виде — 0,5–2,0 % за неделю;
- вакуумная упаковка — 0,1–0,3 % за неделю.

Водоудерживающая способность (water-holding capacity, WHC) — отношение удержанной воды к общей:

{{< formula display="true" >}}
WHC = \frac{m_{\text{удерж}}}{m_{\text{общ}}} \times 100\;\%
{{< /formula >}}

Флуктуации температуры (cycles of slight freezing and thawing) разрушают структуру белков и снижают WHC. Вакуумная упаковка снижает дрип на 80–90 %.

## Контроль микробиологической безопасности

{{< table title="Критические микробиологические нормы для охлажденной говядины (ГОСТ 28547, ТР ТС 021/2011)" >}}
| Показатель | Норма при приемке | Лимит реализации |
|---|---|---|
| КМАФАнМ | ≤ 10⁴ КОЕ/г | ≤ 10⁶ КОЕ/г |
| Salmonella spp. | Отсутствие в 25 г | — |
| Listeria monocytogenes | Отсутствие в 25 г | — |
| E. coli O157:H7 | Отсутствие в 25 г | — |
| КМАФАнМ, фарш | ≤ 5×10³ КОЕ/г | ≤ 10⁵ КОЕ/г |
{{< /table >}}

При КМАФАнМ выше 10⁶ КОЕ/г мясо считается непригодным для реализации согласно ТР ТС 021/2011.

Скорость прироста микробной обсемененности при −1…0 °C составляет ≈ 0,5–1,0 log₁₀ КОЕ/г в неделю. При 4 °C — 1,5–2,0 log₁₀ КОЕ/г в неделю. Это подчеркивает важность хранения при температуре максимально близкой к точке замерзания.

## Конструкция холодильных камер для говядины

### Микроклиматические требования

{{< table title="Параметры микроклимата камеры хранения охлажденной говядины" >}}
| Параметр | Единица | Значение |
|---|---|---|
| Температура воздуха | °C | −1,5…0 |
| Допуск температуры | °C | ±0,5 |
| Относительная влажность | % | 85–90 |
| Скорость воздуха у продукта | м/с | 0,2–0,4 |
| Кратность воздухообмена | ч⁻¹ | 4–6 |
| ΔT испарителя (air-to-refrigerant) | °C | 4–6 |
{{< /table >}}

### Воздухораспределение

Потолочные или настенные диффузоры со скоростью выброса 0,2–0,3 м/с предотвращают прямой обдув продукции. Ламинарный режим (Re < 10 000) у поверхности туш исключает ускоренное высыхание. Вытяжные решетки располагают внизу камеры для отвода теплого воздуха.

### Теплоизоляция и герметичность

Толщина ПУ-изоляции (polyurethane foam) 120–150 мм обеспечивает $U = 0{,}18{-}0{,}25$ Вт/(м²·К). Двери с воздушными завесами и автодоводчиком сокращают инфильтрацию теплого воздуха в 2–3 раза по сравнению с непрерывно открытыми проемами.

## Расчет тепловой нагрузки

Суммарная холодильная нагрузка:

{{< formula display="true" >}}
Q_{\text{общ}} = Q_{\text{прод}} + Q_{\text{стен}} + Q_{\text{инф}} + Q_{\text{внутр}}
{{< /formula >}}

**Охлаждение продукции при поступлении:**

{{< formula display="true" >}}
Q_{\text{прод}} = \frac{m \cdot c_p \cdot (T_{\text{нач}} - T_{\text{хр}})}{t_{\text{охл}}}
{{< /formula >}}

где $c_p \approx 3{,}52$ кДж/(кг·К) для говядины (ASHRAE Handbook, Fundamentals, гл. 19), $T_{\text{нач}} \approx 15$ °C (температура поступления), $T_{\text{хр}} = -1$ °C, $t_{\text{охл}}$ — время охлаждения (с).

**Пример:** суточный приход 5 000 кг говядины, охлаждение за 8 ч до −1 °C.

{{< formula display="true" >}}
Q_{\text{прод}} = \frac{5000 \times 3{,}52 \times (15 - (-1))}{8 \times 3600} = \frac{281\,600}{28\,800} \approx 9{,}8\;\text{кВт}
{{< /formula >}}

**Инфильтрация через двери:**

{{< formula display="true" >}}
Q_{\text{инф}} = \rho_{\text{нар}} \cdot V_{\text{обм}} \cdot c_{p,\text{возд}} \cdot (T_{\text{нар}} - T_{\text{кам}})
{{< /formula >}}

Суммарная холодильная мощность с запасом 1,3 для типовой камеры хранения говядины на 5 000 кг — ≈ 18–22 кВт.

## Применение в розничной торговле

Витринные холодильные прилавки (display cases) для говядины проектируются с испарителем в верхней части (ГОСТ Р 51121) и поддерживают −2…0 °C (более жесткий режим, чем складское хранение, из-за прямого воздействия торгового зала). Система принудительной циркуляции со скоростью 0,15–0,25 м/с у поверхности продукта минимизирует высыхание. Светодиодное освещение (LED) с высокой цветопередачей (CRI > 90) поддерживает привлекательный вид продукта без термической нагрузки.

## Стандарты и нормативные документы

- **ASHRAE Handbook — Refrigeration** (2022), гл. 16: режимы хранения, расчет нагрузок
- **ASHRAE Standard 15**: безопасность холодильных систем
- **ASHRAE Standard 34**: хладагенты (R-717, R-744, R-448A)
- **ISO 5149**: промышленные холодильные системы
- **EN 378**: безопасность холодильного оборудования
- **IIAR Bulletin 110**: аммиачные системы для мясопереработки
- **ГОСТ 28547**: условия хранения мяса и мясопродуктов
- **ГОСТ Р 51121**: оборудование холодильное, общие требования безопасности
- **ТР ТС 021/2011**: безопасность пищевых продуктов животного происхождения
- **Codex Alimentarius CAC/RCP 58-2005**: гигиена мяса
