---
title: "Курица"
aliases: ["Курица"]
description: "Требования к температурно-влажностному режиму, сроки хранения, расчет холодильной нагрузки и системы охлаждения для свежей и замороженной птицы по ASHRAE Handbook Refrigeration, ГОСТ 28547, СП 60.13330 и HACCP."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение курицы
  - охлаждение птицы
  - Salmonella
  - Campylobacter
  - воздушное охлаждение
  - погружное охлаждение
  - HACCP
  - ГОСТ 28547
  - ASHRAE Refrigeration
categories:
  - Холодильные системы
  - Товарное хранение
tags:
  - птица
  - курица
  - охлаждение
  - замораживание
  - HACCP
weight: 4
---

Курица — один из наиболее скоропортящихся продуктов питания. Высокое содержание влаги в мышечной ткани (58–65 % от сухой массы), нейтральный pH и тонкая проницаемая кожа создают условия для интенсивного роста *Salmonella* spp., *Campylobacter jejuni* и других патогенов при температурах выше 4 °C. Проектирование холодильных систем для хранения курицы регламентируется ASHRAE Handbook — Refrigeration (2022), ASHRAE 15/34, ГОСТ 28547, СП 60.13330.2020 и требованиями HACCP (Hazard Analysis and Critical Control Points).

## Физические принципы и микробиологическая динамика

Удельная скорость роста микроорганизмов на мясе птицы в зависимости от температуры описывается уравнением Аррениуса:

{{< formula display="true" >}}
\mu(T) = \mu_{\mathrm{ref}} \cdot \exp\!\left[\frac{E_a}{R}\left(\frac{1}{T_{\mathrm{ref}}} - \frac{1}{T}\right)\right]
{{< /formula >}}

где $E_a \approx 62$ кДж/моль для *Salmonella*, $R = 8{,}314$ Дж/(моль·К). При снижении температуры с 15 °C до 4 °C скорость роста снижается примерно в 10 раз; при 0 °C большинство видов переходит в стационарную фазу, хотя жизнеспособность сохраняется. *Listeria monocytogenes* способна медленно расти вплоть до −0,4 °C.

Кондуктивная теплопередача в тушке птицы:

{{< formula display="true" >}}
q = -\lambda \cdot \frac{dT}{dx}
{{< /formula >}}

Эффективная теплопроводность свежего мяса птицы $\lambda \approx 0{,}45{-}0{,}55$ Вт/(м·К); активное воздушное охлаждение с движением воздуха 1–2 м/с необходимо для достижения целевой температуры в ядре тушки в течение нормативного времени.

Скорость испарения влаги с поверхности определяет потерю массы при охлаждении и хранении:

{{< formula display="true" >}}
\dot{m}_{\text{исп}} = k_m \cdot A \cdot \bigl(p_{\text{нас,пов}} - p_{\text{пар,возд}}\bigr)
{{< /formula >}}

Для поддержания потерь менее 1–1,5 % за период хранения ОВ должна быть не ниже 85 % (ASHRAE Handbook, Refrigeration, гл. 16).

## Требования к температурно-влажностному режиму

{{< table title="Режимы хранения свежей и замороженной птицы по ГОСТ 28547 и ASHRAE Handbook" >}}
| Вид продукта | Температура, °C | ОВ, % | Срок хранения |
|---|---|---|---|
| Тушка целая, охлажд. | 0–2 | 90–95 | 2–3 сут |
| Тушка целая, охлажд., вакуум | 0–2 | 88–92 | 7–10 сут |
| Части (грудка, бедро) | 0–2 | 85–92 | 1–2 сут |
| Субпродукты | 0–1 | 90–95 | 1 сут |
| Тушка замороженная | −18…−20 | 95–98 | до 12 мес. |
| Филе замороженное, вакуум | −18…−20 | 95–98 | до 12 мес. |
| Фарш замороженный | −18…−20 | 95–98 | до 4 мес. |
{{< /table >}}

Критическая контрольная точка (CCP) по HACCP — температура хранения свежей птицы: 0–2 °C. При превышении 4 °C — сигнал тревоги и немедленные корректирующие действия.

## Системы охлаждения и их расчет

### Воздушное охлаждение (air chilling)

Воздушное охлаждение тушек при −2…2 °C (скорость воздуха 2–4 м/с) обеспечивает снижение внутренней температуры ниже 4 °C за 4–8 ч. Потери массы при правильно настроенном ОВ 92–98 % — менее 2 %.

Расчет холодильной мощности для камеры охлаждения свежей курицы:

{{< formula display="true" >}}
Q_{\text{охл}} = \frac{m \cdot c_p \cdot \Delta T}{t_{\text{охл}}} + Q_{\text{потери}}
{{< /formula >}}

**Пример:** камера на 5 000 кг курицы, $c_p = 3{,}5$ кДж/(кг·К), охлаждение от 20 °C до 1 °C за 15 ч, $Q_{\text{потери}} = 2{,}5$ кВт:

{{< formula display="true" >}}
Q_{\text{охл}} = \frac{5000 \times 3{,}5 \times (20-1)}{15 \times 3600} + 2{,}5 = \frac{332\,500}{54\,000} + 2{,}5 \approx 6{,}2 + 2{,}5 = 8{,}7\;\text{кВт}
{{< /formula >}}

С учетом пиковой нагрузки и коэффициента запаса 1,3 — выбирается агрегат не менее 12 кВт.

### Погружное охлаждение (immersion chilling)

Погружение тушек в ледяную воду (0–2 °C) при уровне хлора 20–50 мг/л и pH 6,0–7,5. Время пребывания 30–60 мин. Достоинства: высокая скорость теплообмена, равномерное охлаждение. Недостатки: возможное поглощение воды тушкой (до 8 %), риск перекрестного микробного загрязнения между тушками. Согласно требованиям EU Regulation 853/2004 и USDA, поглощение воды нормируется.

### Гелевые и ледяные аккумуляторы (ice packs / gel packs)

В краткосрочных приложениях (доставка, розничный прилавок) применяют гелевые пакеты с фазовым переходом при 0 °C и скрытой теплотой 333 кДж/кг. Расход: 0,3–0,5 кг аккумулятора на 1 кг курицы для поддержания 2–4 °C в течение 12–24 ч.

## Полная тепловая нагрузка склада хранения

{{< formula display="true" >}}
Q_{\text{полн}} = Q_{\text{прод}} + Q_{\text{инф}} + Q_{\text{стен}} + Q_{\text{освещ}} + Q_{\text{люди}}
{{< /formula >}}

Для типовой камеры хранения свежей курицы объемом 50 м³:
- $Q_{\text{прод}} \approx 40{-}50$ кВт (охлаждение поступившей партии)
- $Q_{\text{инф}} \approx 1{,}5$ кВт (воздухообмены через двери)
- $Q_{\text{стен}} \approx 0{,}8$ кВт (ΔT = 25 К, $U \approx 0{,}20$ Вт/(м²·К))

**Итого:** ≈ 45–55 кВт. Компрессор выбирается с запасом не менее 20 % для обеспечения быстрого охлаждения при поступлении новых партий.

## Испарители и воздухораспределение

### Испаритель

Для хранилищ свежей курицы рекомендованы пластинчатые или трубчатые испарители с ΔT = 6–8 °C между температурой кипения хладагента и воздухом камеры (например, −8 °C при воздухе −2 °C). Шаг оребрения 6–10 мм. Дефростация горячим газом (hot gas defrost) или электронагревом — 3–4 раза в сутки, 15–20 мин.

### Вентиляция и циркуляция

Воздухоохладители с вентиляторами производительностью 3 000–5 000 м³/ч на камеру 50–100 м³. Скорость воздуха в зоне хранения — не более 0,3 м/с для предотвращения чрезмерного высыхания поверхности тушек. Между ящиками — промежутки не менее 10 см для циркуляции охлажденного воздуха.

## Контроль микробиологической безопасности (HACCP)

{{< table title="CCP и параметры мониторинга при хранении свежей курицы" >}}
| Критическая точка (CCP) | Норма | Мониторинг | Корректирующее действие |
|---|---|---|---|
| Температура камеры | 0–2 °C | Каждые 15 мин | Сигнал тревоги при T > 4 °C |
| Начальная T продукта | ≤ 4 °C при приемке | При каждой поставке | Отклонение партии |
| KMAФАнМ при приемке | ≤ 10⁵ КОЕ/г | Каждая партия | Утилизация или возврат |
| Salmonella | Отсутствие в 25 г | По графику | Отзыв партии |
| Campylobacter | Отсутствие в 25 г | По графику | Отзыв партии |
{{< /table >}}

Для предотвращения перекрестного загрязнения (cross-contamination) птица хранится в отдельных камерах или отдельных секциях — выше открытых овощей и молочных продуктов. Регистрация температурных данных за весь период хранения — не менее 1 года (требование HACCP, ГОСТ 28547).

## Замороженное хранение

Замораживание при −18 °C подавляет рост всех микроорганизмов, включая Listeria; жизнеспособность большинства патогенов при этом сохраняется. Скоростное замораживание (blast freezing) при −35…−40 °C и скорости воздуха 4–6 м/с обеспечивает прохождение критической зоны кристаллизации (0…−5 °C) менее чем за 2 ч, минимизируя дрип при размораживании.

Размораживание (defrost): в холодильной камере при 0–5 °C в течение 24–48 ч или в холодной проточной воде при температуре не выше 15 °C. Размораживание при комнатной температуре недопустимо (ГОСТ 28547, ТР ТС 021/2011).

## Сезонность и резерв холодопроизводительности

В летний период теплопритоки через ограждения возрастают на 15–25 % по сравнению с расчетными зимними значениями. СП 60.13330.2020 требует проектирования по расчетным летним параметрам наружного климата для данного региона. Компрессорное оборудование должно обеспечивать полную расчетную производительность при температуре наружного воздуха +35 °C (конденсаторная сторона).

## Хладагенты

Рекомендуемые хладагенты по ASHRAE 34:
- **R-717 (аммиак, NH₃)** — для промышленных объектов > 100 кВт; нулевой GWP; IIAR-2 обязателен.
- **R-744 (CO₂)** — каскадные и транскритические системы; нулевой ODP, GWP = 1.
- **R-448A** — замена R-404A для коммерческих систем; GWP ≈ 1387.

## Стандарты и нормативные документы

- **ASHRAE Handbook — Refrigeration** (2022), гл. 16: режимы хранения птицы
- **ASHRAE Standard 15**: безопасность холодильных систем
- **ASHRAE Standard 34**: классификация хладагентов
- **ASHRAE 62.1**: вентиляция и качество воздуха в помещениях
- **ISO 5149**: промышленные холодильные системы
- **EN 378**: требования безопасности холодильного оборудования
- **IIAR Bulletin 110**: аммиачные системы
- **ГОСТ 28547**: условия хранения мяса и мясопродуктов
- **СП 60.13330.2020**: отопление, вентиляция, кондиционирование
- **ТР ТС 021/2011**: безопасность пищевой продукции животного происхождения
- **Codex Alimentarius CAC/RCP 14-1976**: гигиена при переработке птицы
