---
title: "Хранение баранины"
aliases: ["Хранение баранины"]
description: "Требования к холодильным системам для охлажденного и замороженного хранения баранины: температурные режимы, контроль влажности, выдержка, замораживание, выбор хладагента и расчет нагрузки по ASHRAE Handbook Refrigeration, ISO 5149, EN 378 и ГОСТ 28547."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение баранины
  - охлаждение туш
  - dry aging баранина
  - замороженная баранина
  - контроль влажности
  - миоглобин
  - ASHRAE Refrigeration
  - ГОСТ 28547
  - ISO 5149
categories:
  - Холодильные системы
  - Товарное хранение
tags:
  - баранина
  - охлаждение
  - замораживание
  - созревание
  - холодная цепь
weight: 3
---

Хранение баранины требует точного контроля температуры и влажности для сохранения качества, продления срока годности и подавления микробного роста. Условия хранения существенно варьируются в зависимости от формы продукта (туши, прималы, розничные отрубы) и намеченной длительности хранения. Уникальный жировой состав баранины (более высокий уровень насыщенных жиров, чем у свинины) обеспечивает несколько большую устойчивость к окислению, но требует тщательного управления поверхностной влажностью. Нормативную базу составляют ASHRAE Handbook — Refrigeration (2022), ISO 5149, EN 378, IIAR, ГОСТ 28547 и ТР ТС 021/2011.

## Охлажденное хранение баранины

### Параметры хранения свежих туш

Туши баранины требуют немедленного охлаждения после убоя для предотвращения роста микроорганизмов и ригора (rigor mortis), способного вызвать холодовое сокращение (cold shortening) при слишком быстром охлаждении мышц, находящихся выше 10 °C.

{{< table title="Параметры охлажденного хранения свежих туш баранины по ASHRAE и ГОСТ 28547" >}}
| Параметр | Значение | Примечания |
|---|---|---|
| Температура хранения | −1…2 °C | Оптимум 0…1 °C |
| Относительная влажность | 85–90 % | Предотвращение высыхания поверхности |
| Скорость воздуха | 0,5–1,0 м/с | У поверхности туши при охлаждении |
| Допуск температуры | ±0,5 °C | По ГОСТ 28547 и ASHRAE |
| Срок хранения | 5–7 сут | Максимум для оптимального качества |
| Точка замерзания ткани | −1,5…−2,0 °C | Зависит от содержания жира |
| Время первоначального охлаждения | 16–24 ч | От 38 °C до 7 °C в толще |
{{< /table >}}

**Скорость охлаждения.** Рекомендуемая скорость снижения температуры:
- первые 10 ч: 1,5–2,0 °C/ч;
- финальная фаза: 0,3–0,5 °C/ч (для предотвращения поверхностного подмерзания).

Целевая внутренняя температура — не выше 7 °C в течение 24 ч (требование EU Regulation 853/2004, аналог — ТР ТС 021/2011).

### Сухая выдержка баранины (dry aging)

{{< table title="Параметры сухой выдержки (dry aging) баранины" >}}
| Параметр | Значение | Назначение |
|---|---|---|
| Температура | 0–2 °C | Оптимум ферментативной активности |
| Относительная влажность | 75–85 % | Контролируемые потери влаги |
| Скорость воздуха | 0,3–0,5 м/с | Равномерное подсыхание поверхности |
| Продолжительность (баранина) | 7–21 сут | Развитие нежности и вкуса |
| Потери массы | 4–10 % | Ожидаемое обезвоживание |
| УФ-С облучение | 1–2 Вт/м² | Поверхностная стерилизация |
{{< /table >}}

Сухая выдержка дает концентрированный характерный вкус баранины, однако требует тщательного контроля влажности для предотвращения чрезмерной потери влаги и нежелательной микробной активности. Воздушная циркуляция должна быть непрерывной, но мягкой — исключать избыточное затвердевание поверхности.

### Вакуумная упаковка (vacuum packaging)

{{< table title="Параметры влажного хранения баранины в вакуумной упаковке" >}}
| Форма продукта | Температура, °C | Срок хранения | Примечания |
|---|---|---|---|
| Прималы (primal cuts) | 0–2 | 3–5 недель | Параллельная влажная выдержка |
| Розничные отрубы | −1…3 | 2–4 недели | Контроль целостности упаковки |
| Фарш из баранины | −1…1 | 7–10 сут | Повышенный риск порчи |
| Маринованные изделия | 0–2 | 14–21 сут | Кислотность продлевает срок |
{{< /table >}}

Остаточное содержание O₂ в упаковке должно быть < 2 %, абсолютное давление при вакуумировании 60–80 кПа. pH упаковки контролируют: при pH > 6,2 возможен рост Clostridium spp.

## Замороженное хранение баранины

### Параметры замораживания

Быстрое замораживание минимизирует размер кристаллов льда, сохраняя текстуру и снижая дрип (drip loss) при размораживании. Оптимальные параметры скоростного замораживания (blast freezing):

{{< table title="Параметры процесса замораживания баранины" >}}
| Параметр | Значение | Обоснование |
|---|---|---|
| Температура воздуха | −30…−40 °C | Быстрое образование кристаллов льда |
| Скорость воздуха | 3–5 м/с | Интенсивный теплообмен |
| Время замораживания (туши) | 8–16 ч | До −18 °C в ядре |
| Критическая зона (0…−5 °C) | < 2 ч | Мелкие кристаллы (<50 мкм) |
| Температура хранения | −18 °C и ниже | Долгосрочная стабильность |
{{< /table >}}

### Долгосрочное замороженное хранение

{{< table title="Условия замороженного хранения баранины при различных температурах по ASHRAE Handbook" >}}
| Температура хранения | ОВ, % | Срок хранения | Уровень качества |
|---|---|---|---|
| −18 °C | 90–95 | 6–9 месяцев | Хороший |
| −23 °C | 90–95 | 9–12 месяцев | Очень хороший |
| −29 °C | 90–95 | 12–18 месяцев | Отличный |
| −35 °C | 90–95 | 18–24 месяца | Оптимальный |
{{< /table >}}

Флуктуации температуры ускоряют потери качества через сублимацию и рекристаллизацию льда. Колебания температуры должны быть не более ±2 °C от уставки (ГОСТ 28547, ASHRAE Handbook).

### Предотвращение морозного ожога (freezer burn)

Морозный ожог (freezer burn) — сублимация поверхностного слоя, создающая сухие, обесцвеченные участки. Меры профилактики:
- барьерная упаковка с проницаемостью по кислороду < 5 см³/(м²·сут·атм);
- поддержание ОВ 90–95 % в камере;
- скорость воздуха у продукта < 1,0 м/с;
- исключение температурных циклов (±1 °C как максимум);
- соблюдение нормативных сроков хранения.

## Психрометрия и контроль влажности

### Параметры контроля влажности

{{< table title="Психрометрические параметры для различных типов хранения баранины" >}}
| Тип хранения | Темп., °C | Целевая ОВ, % | Точка росы, °C |
|---|---|---|---|
| Свежая туша | 1 | 87 | 0 |
| Выдержанная баранина | 1 | 80 | −2 |
| Вакуумные отрубы | 2 | 70 | −4 |
| Замороженное хранилище | −20 | 92 | −21 |
{{< /table >}}

### Выбор испарителя

Разность температур (ΔT) между воздухом в камере и кипящим хладагентом определяет ОВ хранилища: меньший ΔT → выше ОВ.

{{< table title="Параметры испарителя для хранения баранины по ASHRAE Handbook Refrigeration" >}}
| Применение | ΔT (воздух/хладагент), °C | Шаг оребрения, мм | Метод дефростки | Достижимая ОВ, % |
|---|---|---|---|---|
| Свежая туша | 4–6 | 6–8 | Горячий газ / электро | 85–90 |
| Камера выдержки | 3–5 | 8–10 | Горячий газ | 75–85 |
| Замороженное хранилище | 6–8 | 4–6 | Горячий газ | 90–95 |
{{< /table >}}

## Расчет тепловой нагрузки

Суммарная холодильная нагрузка:

{{< formula display="true" >}}
Q_{\text{общ}} = Q_{\text{прод}} + Q_{\text{стен}} + Q_{\text{инф}} + Q_{\text{внутр}} + K_{\text{зап}}
{{< /formula >}}

где $K_{\text{зап}}$ — коэффициент запаса 1,10–1,20.

**Теплофизические свойства баранины** (ASHRAE Handbook, Fundamentals, гл. 19):

{{< table title="Теплофизические свойства баранины" >}}
| Свойство | Выше точки замерзания | Ниже точки замерзания | Единицы |
|---|---|---|---|
| Удельная теплоемкость $c_p$ | 3,35 | 1,68 | кДж/(кг·К) |
| Теплопроводность $\lambda$ | 0,45 | 1,10 | Вт/(м·К) |
| Скрытая теплота замерзания | 249 | — | кДж/кг |
| Точка замерзания | −1,7 | — | °C |
{{< /table >}}

**Нагрузка охлаждения продукции (без замораживания):**

{{< formula display="true" >}}
Q_{\text{прод}} = \frac{m \cdot c_{p,+} \cdot (T_{\text{нач}} - T_{\text{хр}})}{t_{\text{охл}}}
{{< /formula >}}

**Пример:** охладить 3 000 кг баранины от 15 °C до 0 °C за 20 ч:

{{< formula display="true" >}}
Q_{\text{прод}} = \frac{3000 \times 3{,}35 \times 15}{20 \times 3600} = \frac{150\,750}{72\,000} \approx 2{,}1\;\text{кВт}
{{< /formula >}}

С учетом потерь через ограждения, инфильтрации и тепловых нагрузок от освещения и вентиляторов, суммарная расчетная нагрузка — ≈ 5–7 кВт. Выбирается агрегат с запасом 30 %.

## Контроль микробного роста

{{< table title="Характеристики микробного роста на баранине в зависимости от температуры" >}}
| Диапазон температур | Скорость роста | Доминирующие организмы | Срок хранения |
|---|---|---|---|
| Выше 10 °C | Быстрый | Мезофилы, Pseudomonas | Часы–2 дня |
| 4–10 °C | Умеренный | Психротрофы | 3–5 дней |
| 0–4 °C | Медленный | Психротрофы, лактобациллы | 5–10 дней |
| −1…0 °C | Очень медленный | Ограниченные психротрофы | 10–14 дней |
| Ниже −10 °C | Незначительный | Рост ингибирован | Месяцы |
{{< /table >}}

Поверхностное загрязнение — основной риск порчи. УФ-C облучение (254 нм, 30–50 мкВт/см²) снижает концентрацию переносимых воздухом микроорганизмов в камерах выдержки и хранения.

## Воздухораспределение

{{< table title="Параметры воздухораспределения для хранения баранины" >}}
| Применение | Воздухообмен, ч⁻¹ | Скорость воздуха у продукта, м/с | Вытяжка |
|---|---|---|---|
| Охладитель туш | 15–30 | 0,5–1,0 | Нижняя боковая стена |
| Камера выдержки | 10–20 | 0,3–0,5 | Нижняя боковая стена |
| Хранилище расфасованного мяса | 8–15 | 0,2–0,4 | Центральная вытяжка |
| Замороженное хранилище | 4–8 | < 1,0 | Центральная или боковая |
{{< /table >}}

## Хладагенты и типы систем

По ASHRAE 34 и ISO 5149:
- **R-717 (аммиак, NH₃)** — промышленные объекты > 100 кВт; IIAR-2 обязателен; нулевые ODP и GWP < 1.
- **R-744 (CO₂)** — каскадные системы и транскритика; ODP = 0, GWP = 1.
- **R-448A** — коммерческие системы, замена R-404A (GWP 3922); GWP ≈ 1387.

Аммиак доминирует на крупных мясоперерабатывающих предприятиях благодаря превосходным термодинамическим свойствам, нулевому GWP и относительно низкой стоимости. Требования безопасности: газоанализаторы с порогами 25 ppm (тревога) и 50 ppm (эвакуация), аварийная вентиляция не менее 30 смен/ч при срабатывании.

## Стандарты и нормативные документы

- **ASHRAE Handbook — Refrigeration** (2022), гл. 16: хранение мяса
- **ASHRAE Standard 15**: безопасность холодильных систем
- **ASHRAE Standard 34**: классификация хладагентов
- **ISO 5149**: промышленные холодильные системы
- **EN 378**: требования безопасности холодильного оборудования
- **IIAR-2**: оборудование для аммиачных систем
- **ГОСТ 28547**: условия хранения мяса и мясопродуктов
- **СП 60.13330.2020**: холодоснабжение, вентиляция
- **ТР ТС 021/2011**: безопасность пищевой продукции
- **Codex Alimentarius CAC/RCP 58**: гигиена мяса
