---
title: "Свинина"
aliases: ["Свинина"]
description: "Требования к условиям охлажденного и замороженного хранения свинины, полутушек, вакуумных отрубов и фарша, расчет тепловой нагрузки, профилактика синдромов PSE и DFD по ASHRAE Handbook Refrigeration, ГОСТ 28547, СП 60.13330 и ISO 5149."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение свинины
  - PSE синдром
  - DFD синдром
  - вакуумная упаковка свинина
  - окисление липидов
  - холодильная камера свинина
  - ГОСТ 28547
  - ASHRAE Refrigeration
  - СП 60.13330
categories:
  - Холодильные системы
  - Товарное хранение
tags:
  - свинина
  - охлаждение
  - замораживание
  - вакуум
  - MAP
weight: 2
---

Свинина — один из наиболее производимых в мире видов мяса, требующий специфических условий хранения и транспортировки. Ключевые особенности: выраженная предрасположенность к окислению полиненасыщенных жирных кислот (PUFA — polyunsaturated fatty acids), составляющих 10–15 % общего жира, и высокая чувствительность к развитию технологических дефектов PSE (бледное, мягкое, экссудативное мясо — pale, soft, exudative) и DFD (тёмное, плотное, сухое — dark, firm, dry). Проектирование холодильных систем регламентируется ASHRAE Handbook — Refrigeration (2022), ISO 5149, EN 378, ГОСТ 28547 и СП 60.13330.2020.

## Механизмы порчи и физические принципы

### Окисление липидов (lipid oxidation)

Свинина содержит больше PUFA, чем говядина, что делает её значительно более восприимчивой к окислительному прогорканию (oxidative rancidity). Температурная зависимость скорости окисления характеризуется коэффициентом $Q_{10}$:

{{< formula display="true" >}}
Q_{10} = \frac{v(T+10)}{v(T)} \approx 2{,}5 \text{ для жиров свинины}
{{< /formula >}}

Это означает: при повышении температуры с 0 °C до 10 °C скорость окисления жира возрастает в 2,5 раза. Минимизация температуры хранения и доступа кислорода (вакуумная упаковка) критичны для сохранения качества.

### Синдром PSE и условия его предотвращения

PSE-мясо развивается при стрессе животного перед убоем и последующем быстром снижении pH (до 5,2–5,4 в течение 30–60 мин) на фоне остаточной температуры туши. Условия: pH падает при высокой мышечной температуре, денатурируя миозин и нарушая водоудерживающую способность (water-holding capacity, WHC). Контролируемое охлаждение — единственный инструментальный способ профилактики на стадии хранения.

**Требование:** скорость снижения температуры не более 2–3 °C/ч в первые 4–6 ч после убоя при температуре в толще > 35 °C.

Для DFD-мяса (высокий pH > 6,2 из-за истощения гликогена) характерна темная окраска и повышенная микробная нестабильность; хранение без вакуума ограничено 2–3 сутками.

## Режимы хранения

### Свежая охлаждённая свинина

Свежая свинина хранится при **−1…+2 °C** (оптимум −0,5 °C) при ОВ **85–90 %**:

{{< table title="Сроки хранения свежей свинины в зависимости от вида упаковки (ГОСТ 28547, ASHRAE)" >}}
| Вид упаковки | Температура, °C | Срок хранения |
|---|---|---|
| Целые полутуши, без упаковки | −1…2 | до 7 сут |
| Отрубы, открытая упаковка (retail cuts) | −1…2 | 3–4 сут |
| MAP (20–30 % CO₂ / N₂) | 0…2 | 4–7 сут |
| Вакуумная упаковка (vacuum pack) | 0…3 | 14–21 сут |
| Фарш, открытый | −1…1 | 1–2 сут |
| Фарш, вакуум | 0…1 | 4–7 сут |
{{< /table >}}

Кратность воздухообмена — **6–10 ч⁻¹** для равномерного охлаждения; градиент температуры по объёму хранилища не должен превышать **±1 °C**.

### Вакуумная упаковка (vacuum packaging)

Вакуумирование исключает кислород, тормозит окисление PUFA и поверхностный рост аэробных бактерий. Остаточное давление O₂ < 1 кПа (идеально < 0,5 кПа). Вакуумирование выполняется в прохладных условиях (не выше +10 °C), чтобы исключить «холодовой шок» мышечной ткани и минимизировать экссудацию.

Хранение вакуумированных отрубов при **0…+4 °C** — до 2–4 недель. Целостность упаковки проверяют визуально и вакуум-тестером при каждом поступлении.

### Фарш (ground pork)

Фарш имеет значительно большую удельную поверхность контакта с воздухом, что резко ускоряет окисление и рост микробов. Начальная микробная нагрузка при производстве: 10³–10⁴ КОЕ/см³. Режим: **−1…+1 °C, не более 2 сут**. Замороженный фарш (−18 °C) хранится **2–3 месяца**.

## Конструкция холодильной системы

### Испаритель и разность температур

Для хранилищ свинины применяют испарители с малым перегревом ΔT = 4–6 °C (разность между температурой кипения хладагента и воздухом камеры). Малый ΔT снижает амплитуду колебаний температуры и повышает ОВ в камере, предотвращая пересушивание поверхности мяса.

Трубопроводы испарителя изолируют ПУ-скорлупой толщиной 50–80 мм для предотвращения образования конденсата вне испарителя. При использовании HFC-хладагентов предельное содержание влаги в системе: ≤ 30–40 ppm по массе (AHRI Guideline K).

### Циркуляция воздуха

Холодный воздух подается снизу или через верхние перфорированные воздуховоды. Скорость на выходе из диффузоров — **0,5–1,0 м/с** (не более 1,5 м/с во избежание подсыхания мяса).

Мощность вентилятора (fan power):

{{< formula display="true" >}}
P_{\text{вент}} = \frac{\Delta P \cdot V_{\text{возд}}}{3600 \cdot \eta}
{{< /formula >}}

где $\Delta P$ — полное аэродинамическое сопротивление воздуховода (Па), $V_{\text{возд}}$ — объемный расход воздуха (м³/ч), $\eta$ — КПД вентилятора (0,65–0,75).

### Осушение и увлажнение

ОВ поддерживают в диапазоне **85–90 %**. При ОВ > 95 % возрастает риск роста плесневых грибов. При ОВ < 80 % — усушка до 2–3 % в неделю (экономически неприемлемо для розничной фасовки).

Потребное количество влаги при снижении ОВ ниже 80 %:

{{< formula display="true" >}}
G_{\text{вл}} = \frac{(d_{\text{тр}} - d_{\text{ф}}) \cdot G_{\text{возд}}}{1000}
{{< /formula >}}

где $d_{\text{тр}}$, $d_{\text{ф}}$ — требуемое и фактическое влагосодержание воздуха (г/кг сухого воздуха), $G_{\text{возд}}$ — массовый расход воздуха (кг/ч).

## Расчет тепловой нагрузки

### Тепловыделение мяса

При поступлении свежей свинины (37 °C) тепловыделение снижается экспоненциально:

{{< formula display="true" >}}
q(t) = q_0 \cdot e^{-\lambda t}
{{< /formula >}}

где $q_0 \approx 50{-}80$ Вт/т в момент поступления, $\lambda \approx 0{,}1$ ч⁻¹, $t$ — время после убоя (ч).

### Суммарная тепловая нагрузка

{{< formula display="true" >}}
Q_{\text{общ}} = Q_{\text{охл}} + Q_{\text{инф}} + Q_{\text{внутр}} + Q_{\text{техн}}
{{< /formula >}}

где $Q_{\text{охл}}$ — охлаждение поступившего мяса от +37 °C до −0,5 °C; $Q_{\text{инф}}$ ≈ 15–20 % от $Q_{\text{охл}}$; $Q_{\text{внутр}}$ — персонал и освещение (~50–100 Вт); $Q_{\text{техн}}$ — тепловыделение мяса при хранении.

**Пример:** камера 100 м³, суточный оборот 5 т, охлаждение от 37 °C до −0,5 °C за 24 ч:

{{< formula display="true" >}}
Q_{\text{охл}} = \frac{5000 \times 3{,}5 \times (37 - (-0{,}5))}{24 \times 3600} \approx \frac{656\,250}{86\,400} \approx 7{,}6\;\text{кВт}
{{< /formula >}}

С учетом инфильтрации и внутренних нагрузок суммарная нагрузка для хранилища 100 м³ составляет **15–25 кВт**.

## Замороженное хранение свинины

Хранение при −18 °C и ниже: ГОСТ 28547 нормирует:

{{< table title="Сроки замороженного хранения продуктов из свинины" >}}
| Продукт | Температура, °C | ОВ, % | Срок хранения |
|---|---|---|---|
| Отрубы | −18 | 90–95 | 8–12 мес. |
| Фарш | −18 | 90–95 | 2–3 мес. |
| Бекон, копченые продукты | −18 | 90–95 | 4–6 мес. |
| Колбасные изделия | −18 | 90–95 | 2–4 мес. |
{{< /table >}}

Скоростное замораживание (blast freezing) при −30…−40 °C, скорость воздуха 3–5 м/с, критическая зона 0…−5 °C — пройти менее чем за 2 ч.

## Хладагенты и коэффициент энергетической эффективности

По ASHRAE 34:
- **R-717 (аммиак)** — промышленные объекты; превосходная эффективность, нулевой GWP.
- **R-744 (CO₂)** — каскадные системы; ODP = 0, GWP = 1.
- **R-448A** — коммерческие системы; замена R-404A.

Коэффициент энергетической эффективности (EER / COP) холодильной машины должен быть не менее **2,8–3,2** при расчетных условиях ASHRAE Standard 90.1. Достигается применением высокоэффективных компрессоров с VFD (variable frequency drive) и рекуперацией тепла конденсатора (heat recovery).

## Стандарты и нормативные документы

- **ASHRAE Handbook — Refrigeration** (2022), гл. 16: хранение свинины
- **ASHRAE Standard 15**: безопасность холодильных систем
- **ASHRAE Standard 34**: классификация хладагентов
- **ASHRAE Standard 90.1**: энергоэффективность холодильного оборудования
- **ISO 5149**: промышленные холодильные системы
- **EN 378**: требования безопасности холодильного оборудования
- **IIAR Bulletin 110**: аммиачные системы
- **ГОСТ 28547**: условия хранения мяса и мясопродуктов
- **СП 60.13330.2020**: отопление, вентиляция, кондиционирование
- **ТР ТС 021/2011**: безопасность пищевой продукции животного происхождения
- **AHRI Guideline K**: влагосодержание в HFC-системах
