---
title: "Упаковка в модифицированной атмосфере"
aliases: ["Упаковка в модифицированной атмосфере"]
description: "Техническое руководство по упаковке в модифицированной газовой среде (MAP — modified atmosphere packaging): состав газов, проницаемость пленки, равновесная атмосфера, активное и пассивное MAP, применение для мяса и свежей продукции по ASHRAE Handbook Refrigeration, EN 13129 и ГОСТ Р 53511."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - MAP упаковка
  - модифицированная атмосфера
  - газовая среда
  - проницаемость пленки
  - скорость передачи кислорода
  - равновесная МА
  - хранение мяса MAP
  - ASHRAE Refrigeration
  - ГОСТ Р 53511
categories:
  - Холодильные системы
  - Товарное хранение
tags:
  - MAP
  - упаковка
  - модифицированная атмосфера
  - газовая среда
  - хранение
weight: 8
---

Упаковка в модифицированной газовой среде (MAP — modified atmosphere packaging) продлевает срок хранения скоропортящейся продукции путем замены атмосферного воздуха (78 % N₂, 21 % O₂, 0,03 % CO₂) на контролируемую газовую смесь. Технология основана на создании среды, которая одновременно подавляет рост микроорганизмов и замедляет биохимические реакции порчи при поддержании товарного вида продукта. MAP обеспечивает экономичную альтернативу хранению в контролируемой атмосфере (CA — controlled atmosphere) для розничных единиц и малых объёмов. Нормативную базу составляют ASHRAE Handbook — Refrigeration (2022, гл. 27), EN 13129, ГОСТ Р 53511 и Codex Alimentarius.

## Фундаментальные принципы

Эффективность MAP зависит от баланса между скоростью дыхания (для растительных продуктов) или скоростью химических реакций (для мяса), характеристиками проницаемости упаковочной пленки, объемом свободного пространства и температурой. Успешное проектирование MAP согласует эти параметры для достижения целевых концентраций газов, оптимизирующих сохранение качества конкретного продукта.

Атмосфера в упаковке развивается динамически. Для живых растительных продуктов:

{{< formula display="true" >}}
\frac{dC_{O_2}}{dt} = \frac{P_{O_2} \cdot A}{V_f} \cdot (C_{O_2,\text{нар}} - C_{O_2,\text{вн}}) - \frac{m \cdot R_{O_2}}{V_f}
{{< /formula >}}

где $P_{O_2}$ — проницаемость пленки по O₂ (см³·мм/(м²·сут·атм)), $A$ — площадь пленки (м²), $V_f$ — объем свободного пространства (л), $m$ — масса продукта (кг), $R_{O_2}$ — скорость потребления O₂ (мл/(кг·ч)).

## Функции газов в MAP

### Азот (N₂)

Служит инертным газом-наполнителем для вытеснения O₂ и предотвращения обрушения упаковки при растворении CO₂ в жире и воде продукта. Концентрация N₂ — 50–99 % в зависимости от состава смеси. Высокий уровень N₂ предотвращает окислительные реакции: потемнение, прогоркание, потерю цвета.

### Углекислый газ (CO₂)

Основной противомикробный агент: ингибирует рост аэробных бактерий и плесневых грибов. Эффективные концентрации — 5–60 % в зависимости от чувствительности продукта. CO₂ растворяется в воде и жирах в соотношении ≈ 1:1 по объему при 0 °C — это может вызвать обрушение гибкой упаковки при неправильно рассчитанном соотношении газов. Избыток CO₂ (> 20 % для многих видов продукции) вызывает физиологические расстройства тканей.

Растворимость CO₂ в воде растет с понижением температуры:

{{< formula display="true" >}}
S_{CO_2}(T) \approx S_0 \cdot \exp\!\left(-\frac{\Delta H_{\text{раств}}}{R}\left(\frac{1}{T} - \frac{1}{T_0}\right)\right)
{{< /formula >}}

Это означает: при 0 °C CO₂ растворяется в воде в 1,7 раза интенсивнее, чем при 20 °C, — важный фактор при проектировании MAP для продукции, хранящейся при температурах, близких к 0 °C.

### Кислород (O₂)

Поддерживается на сниженном уровне (0,5–10 %) для замедления аэробного дыхания и окисления, не допуская при этом анаэробного метаболизма. Критические минимальные пороги: листовые овощи требуют > 1–3 % O₂ (иначе ферментативные пути производят этанол и ацетальдегид); климактерические плоды — > 0,5–2 %. Для мясных продуктов MAP высокого O₂ (70–80 %) применяют специально для поддержания цвета оксимиоглобина.

## Состав газовых смесей по категориям продукции

{{< table title="Целевые составы MAP-атмосферы по категориям продукции (ASHRAE Handbook, Refrigeration, гл. 27)" >}}
| Категория продукта | O₂, % | CO₂, % | N₂, % | Продление срока хранения |
|---|---|---|---|---|
| Листовая зелень | 1–5 | 5–15 | 80–94 | 2–3× |
| Нарезанные овощи | 2–8 | 5–15 | 77–93 | 1,5–2× |
| Ягоды | 5–10 | 10–20 | 70–85 | 2–4× |
| Климактерические плоды | 2–5 | 3–10 | 85–95 | 1,5–3× |
| Свежее красное мясо (high-O₂) | 60–80 | 20–40 | 0 | 1,5–2× |
| Красное мясо (low-O₂/вакуум) | < 0,5 | 20–30 | 70–80 | 3–5× |
| Птица | < 0,5 | 20–40 | 60–80 | 2–4× |
| Хлебобулочные изделия | 0 | 20–60 | 40–80 | 3–6× |
{{< /table >}}

## Характеристики проницаемости пленки

### Коэффициент проницаемости

Количественно характеризует передачу газа через полимерную матрицу:

{{< formula display="true" >}}
P = \frac{Q \cdot d}{A \cdot \Delta p \cdot t}
{{< /formula >}}

где $Q$ — объем прошедшего газа (см³), $d$ — толщина пленки (мм), $A$ — площадь (м²), $\Delta p$ — перепад парциальных давлений (атм), $t$ — время (сут).

### Скорость передачи кислорода (OTR — oxygen transmission rate)

Критический параметр для проектирования MAP, выражается в см³/(м²·сут·атм) при 23 °C и 0 % ОВ:

{{< table title="Скорость передачи кислорода (OTR) для типовых упаковочных пленок при 23 °C" >}}
| Материал пленки | OTR, см³/(м²·сут·атм) | Применение в MAP |
|---|---|---|
| ПЕНП (LDPE) | 6 000–8 000 | Нарезанные овощи, ягоды |
| ОПП (OPP) | 1 500–2 500 | Свежая продукция, хлеб |
| ПЭТ (PET) | 100–200 | Мясо (барьерный слой) |
| PA/EVOH/PE | 1–5 | Вакуумная упаковка мяса |
| Микроперфорированная OPP | 5 000–50 000 | Свежие грибы, спаржа |
{{< /table >}}

**Скорость передачи углекислого газа (CO₂TR)** обычно в 3–7 раз выше, чем OTR, благодаря большей растворимости CO₂ в полимерах. Соотношение CO₂TR/OTR влияет на состав равновесной атмосферы: более высокое соотношение благоприятствует накоплению CO₂.

**Скорость передачи водяного пара (WVTR)** — 5–15 г/(м²·сут) при 38 °C и 90 % ОВ для большинства применений со свежей продукцией. Чрезмерная WVTR вызывает увядание, недостаточная — конденсацию и рост бактерий.

**Температурная зависимость проницаемости.** Проницаемость газа растет экспоненциально с температурой по уравнению Аррениуса — примерно удваивается при повышении на 10 °C. Это требует тщательного выбора пленки с учетом ожидаемого температурного диапазона всей холодной цепи.

## Равновесная модифицированная атмосфера (EMA — equilibrium modified atmosphere)

Равновесная атмосфера — стационарное состояние, при котором скорость дыхания продукта (потребление O₂ и выделение CO₂) равна скорости передачи газа через пленку. Время достижения равновесия — обычно 6–48 ч в зависимости от отношения площади пленки к массе продукта, начального состава, температуры и скорости дыхания.

### Пассивная MAP (passive MAP)

Полагается исключительно на дыхание продукта для постепенного изменения атмосферы. Упаковка запечатывается в атмосферном воздухе. В переходный период до достижения равновесия возможна потеря качества. Требует точного согласования OTR пленки с ожидаемой скоростью дыхания при заданной температуре хранения.

### Активная MAP (active MAP / gas flushing)

Перед запечатыванием проводится промывка газом: вакуумирование и замена предварительно приготовленной смесью. Обеспечивает немедленное установление целевой атмосферы (80–99 % от целевого состава), после чего дыхание продукта тонко настраивает равновесие. Допускает более широкие вариации OTR пленки и обеспечивает немедленный защитный эффект.

## MAP в сравнении с хранением в контролируемой атмосфере (CA)

{{< table title="Сравнение MAP и CA-хранения (controlled atmosphere storage)" >}}
| Параметр | MAP | CA-хранение |
|---|---|---|
| Масштаб | Единичные розничные упаковки (0,1–5 л) | Навальная продукция в камерах (200–2000 м³) |
| Точность контроля газов | ±2–5 % | ±0,5 % (активные скрубберы) |
| Стоимость | 0,05–0,30 $ / упаковка | 200–500 $ / м³ (капзатраты) |
| Срок хранения | Дни–недели | Месяцы (4–12 для яблок) |
| Гибкость ассортимента | Высокая (каждая упаковка — своя атмосфера) | Низкая (однородные партии) |
| Управление температурой | Зависит от внешней холодной цепи | Интегрировано в камеру |
{{< /table >}}

## Специфические применения MAP

### Минимально обработанные овощи

Нарезка, шинкование и очистка вызывают ускорение дыхания вследствие ранения (wound respiration) в 2–7 раз выше, чем у целой продукции. Требуются пленки с более высокой OTR. Типичные условия MAP: 2–5 % O₂ и 5–15 % CO₂ при 4 °C; срок хранения 7–14 сут. Салат чувствителен к O₂ < 1 % (вызывает покраснение внутренних тканей); шпинат переносит до 0,5 % O₂.

### Свежее красное мясо

Две противоположные стратегии:
- **High-O₂ MAP** (70–80 % O₂ + 20–30 % CO₂): поддерживает яркую красную окраску оксимиоглобина (oxymyoglobin) для розничной выкладки; CO₂ подавляет бактерии. Ограничение: более высокая скорость окисления жира.
- **Low-O₂ MAP** (< 0,5 % O₂ + 20–30 % CO₂, баланс N₂): цвет дезоксимиоглобина (пурпурный) восстанавливается при вскрытии упаковки; максимальный срок хранения.

### Птица

MAP с CO₂ 20–40 % и O₂ < 0,5–2 % (баланс N₂) подавляет Pseudomonas spp. и Salmonella, продлевая срок охлажденного хранения с 2–3 до 7–14 сут (в зависимости от вида продукта).

### Хлебобулочные изделия

Упаковывают в высококонцентрированный CO₂ (20–60 %) с балансом N₂ для предотвращения роста плесени без охлаждения. Низкое O₂ предотвращает окислительное прогоркание в изделиях с высоким содержанием жира.

## Проектные соображения

### Определение скорости дыхания

Скорость дыхания R (мл O₂/(кг·ч)) измеряется при конкретной температуре. Растет в 2–4 раза на каждые 10 °C:

{{< formula display="true" >}}
R(T) = R_{T_0} \cdot Q_{10}^{(T - T_0)/10}
{{< /formula >}}

### Расчет площади пленки

Площадь пленки $A$ должна обеспечивать достаточный газообмен для уравновешивания дыхания при целевой концентрации O₂:

{{< formula display="true" >}}
A = \frac{m \cdot R_{O_2} \cdot 24}{P_{O_2} \cdot (C_{O_2,\text{нар}} - C_{O_2,\text{цель}})}
{{< /formula >}}

Недостаточная площадь → анаэробные условия (ферментный метаболизм, посторонние запахи); избыточная площадь → неадекватное изменение атмосферы.

### Оптимизация свободного пространства (headspace)

Отношение объема газа к массе продукта влияет на время достижения равновесия и буферную емкость. Рекомендуемое свободное пространство — 20–40 % от общего объема упаковки.

### Покрытия от запотевания (anti-fog coatings)

Необходимы для сохранения прозрачности упаковки и предотвращения накопления конденсата, способствующего росту микробов. Гидрофильные покрытия распределяют конденсат в тонкую пленку, а не в капли.

## Основной режим отказа MAP

Нарушение температурного режима при транспортировании — главная причина отказа MAP. При повышении температуры одновременно возрастает скорость дыхания продукта и проницаемость пленки, что смещает равновесие атмосферы в нежелательную сторону. Надежное проектирование включает коэффициенты безопасности по OTR с учетом ожидаемых температурных пиков в холодной цепи.

## Стандарты и нормативные документы

- **ASHRAE Handbook — Refrigeration** (2022), гл. 16 и 27: MAP-хранение продуктов
- **ASHRAE Standard 15**: безопасность холодильных систем
- **ISO 5149**: промышленные холодильные системы
- **EN 13129**: упаковочное оборудование для MAP, требования и методы испытаний
- **ГОСТ Р 53511**: пищевая упаковка, требования к модифицированной атмосфере
- **Codex Alimentarius CAC/RCP 1-1969** (Rev. 4-2003): принципы HACCP
- **EU Regulation 853/2004**: гигиенические требования для пищевых продуктов животного происхождения
- **ТР ТС 005/2011**: безопасность упаковки
