---
title: "Скорости дыхания продукции"
aliases: ["Скорости дыхания продукции"]
description: "Количественное определение скоростей дыхания плодов и овощей, температурная зависимость по коэффициенту Q₁₀, тепловыделение при дыхании, климактерическое и неклимактерическое поведение, методы измерения и расчет холодильной нагрузки по ASHRAE Handbook Refrigeration, ISO 5149 и ГОСТ 28547."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - дыхание продукции
  - теплота дыхания
  - коэффициент Q10
  - холодильная нагрузка
  - климактерические плоды
  - расчет холодильного хранилища
  - ASHRAE Handbook Refrigeration
  - ГОСТ 28547
categories:
  - Холодильные системы
  - Товарное хранение
tags:
  - дыхание
  - плоды
  - овощи
  - Q10
  - тепловая нагрузка
weight: 10
---

Количественное определение скоростей дыхания — основа проектирования холодильных систем для хранения плодов и овощей. После уборки свежая продукция продолжает метаболическое дыхание (respiration), потребляя кислород и выделяя углекислый газ, водяной пар и метаболическое тепло. Тепло дыхания составляет существенную долю холодильной нагрузки в плодоовощных камерах и должно точно учитываться при подборе оборудования. Нормативную базу составляют ASHRAE Handbook — Refrigeration (2022, гл. 37), ISO 5149, ГОСТ 28547 и EN 378.

## Основы дыхания убранной продукции

Дыхание — окислительный катаболический процесс, расщепляющий запасы углеводов, белков и жиров для обеспечения клеточного метаболизма. Суммарное уравнение аэробного дыхания:

{{< formula display="true" >}}
C_6H_{12}O_6 + 6O_2 \rightarrow 6CO_2 + 6H_2O + Q_{\text{теп}}
{{< /formula >}}

Эта экзотермическая реакция генерирует тепло, пропорциональное скорости дыхания. Дыхание истощает запасы энергии, снижает качество и ускоряет старение. Охлаждение замедляет, но не прекращает этот процесс.

Дыхательный коэффициент (RQ — respiratory quotient):

{{< formula display="true" >}}
RQ = \frac{\text{моли выделенного } CO_2}{\text{моли потреблённого } O_2}
{{< /formula >}}

При дыхании углеводов RQ = 1,0. При дыхании жиров и белков RQ = 0,7–0,9. Значение RQ > 1,1 сигнализирует об анаэробном метаболизме (ферментативные реакции, образование этанола — нежелательный признак).

## Влияние температуры: коэффициент Q₁₀

Температура — наиболее значимый фактор, управляющий скоростью дыхания. Температурный коэффициент Q₁₀ (van't Hoff temperature coefficient) количественно характеризует эту зависимость:

{{< formula display="true" >}}
Q_{10} = \left(\frac{R_2}{R_1}\right)^{10/(T_2 - T_1)}
{{< /formula >}}

где $R_1$, $R_2$ — скорости дыхания при температурах $T_1$, $T_2$ (°C). Для большинства плодов и овощей $Q_{10} = 2{,}0{-}2{,}5$ в диапазоне 0…20 °C. При более высоких температурах (20–30 °C) $Q_{10}$ может достигать 3,0.

**Пример расчета:** скорость дыхания салата $R_5 = 40$ мВт/кг при 5 °C, $Q_{10} = 2{,}5$. Скорость при 15 °C:

{{< formula display="true" >}}
R_{15} = R_5 \cdot Q_{10}^{(15-5)/10} = 40 \times 2{,}5^1 = 100\;\text{мВт/кг}
{{< /formula >}}

Повышение температуры на 10 °C увеличивает тепловыделение дыхания в 2,5 раза — критическое обоснование строгого температурного режима при хранении.

## Классификация продукции по интенсивности дыхания

{{< table title="Классификация плодов и овощей по скорости дыхания при 5 °C (ASHRAE Handbook, Refrigeration, гл. 37)" >}}
| Класс дыхания | Тепловыделение при 5 °C, мВт/кг | Примеры продукции |
|---|---|---|
| Очень низкое | < 5 | Яблоки, виноград, цитрусовые, лук, чеснок |
| Низкое | 5–15 | Картофель, морковь, капуста, груши, свёкла |
| Среднее | 15–25 | Помидоры, перцы, персики, сельдерей, нектарины |
| Высокое | 25–40 | Клубника, салат, шпинат, брокколи |
| Очень высокое | > 40 | Спаржа, сладкая кукуруза, грибы, зелёный горошек |
{{< /table >}}

Продукция с высоким дыханием требует большей холодильной производительности и, как правило, имеет более короткие сроки хранения.

## Климактерическое и неклимактерическое поведение

Плоды классифицируют по характеру дыхания при созревании:

**Климактерические плоды (climacteric fruits)** — демонстрируют пик дыхания при созревании, сопровождаемый всплеском выработки этилена (autocatalytic ethylene production). Дыхание увеличивается в 2–5 раз по сравнению с доклимактерическим уровнем. Примеры: яблоки, бананы, томаты (при техническом созревании), авокадо, абрикосы, сливы. Охлаждение задерживает, но не предотвращает климактерический пик.

**Неклимактерические плоды (non-climacteric fruits)** — демонстрируют постепенное снижение дыхания после уборки без выраженного пика. Примеры: цитрусовые, виноград, клубника, вишня, огурцы. Эти плоды не улучшаются после уборки; собирать необходимо при оптимальной потребительской зрелости.

Для длительного хранения климактерических плодов используют контролируемую атмосферу (CA — controlled atmosphere) с пониженным O₂ (1–3 %) и повышенным CO₂ (2–5 %), что подавляет выработку этилена и откладывает климактерический пик — продлевая срок хранения с недель до месяцев.

## Тепловыделение при дыхании

Теплота дыхания выражается в милливаттах на килограмм (мВт/кг) или кДж/(т·сут). Выделение теплоты приблизительно равно изменению энтальпии реакции: ≈ 2 800 кДж на моль окисленной глюкозы, что эквивалентно 16,7 кДж на грамм потреблённого O₂.

Перевод из скорости производства CO₂ в тепловыделение:

{{< formula display="true" >}}
q_{\text{дых}}\;[\text{Вт/кг}] = R_{CO_2}\;[\text{мг}\,CO_2/(\text{кг}\cdot\text{ч})] \times \frac{16{,}7\;\text{кДж/г}\,O_2 \times 32\;\text{г}\,O_2/44\;\text{г}\,CO_2}{3600\;\text{с/ч} \times 1000\;\text{мг/г}}
{{< /formula >}}

Для практических расчетов тепловой нагрузки используют измеренные значения непосредственно из таблиц ASHRAE Handbook — Refrigeration (гл. 37, табл. 2).

## Методы измерения скорости дыхания

**Статический метод (static method).** Продукция запечатывается в герметичный контейнер, концентрация CO₂ измеряется во времени газоанализатором. Прост, но менее точен для быстродышащих продуктов (CO₂ ингибирует дыхание при накоплении).

**Проточный метод (flow-through method).** Воздух непрерывно прокачивается через герметичную камеру с продуктом; разность CO₂ на входе и выходе измеряется NDIR-анализатором (non-dispersive infrared). Более точен для коммерческих количеств.

**Манометрический метод.** Потребление O₂ измеряют по изменению давления в закрытом контейнере при поглощении CO₂ раствором KOH. Классический лабораторный метод.

Все методы требуют термостабилизации при ±0,5 °C от заданной температуры, поскольку скорость дыхания сильно зависит от температуры.

## Влияние дыхания на расчет холодильной нагрузки

Тепло дыхания — непрерывная составляющая холодильной нагрузки:

{{< formula display="true" >}}
Q_{\text{дых}} = m \cdot r \quad [\text{Вт}]
{{< /formula >}}

где $m$ — масса продукта (кг), $r$ — удельная скорость тепловыделения (Вт/кг).

Суммарная нагрузка склада:

{{< formula display="true" >}}
Q_{\text{общ}} = Q_{\text{охл}} + Q_{\text{дых}} + Q_{\text{стен}} + Q_{\text{инф}} + Q_{\text{внутр}}
{{< /formula >}}

**Пример:** холодильное хранилище клубники на 20 000 кг при 2 °C. Скорость дыхания клубники при 2 °C — $r \approx 45$ мВт/кг (ASHRAE Handbook, Refrigeration, гл. 37):

{{< formula display="true" >}}
Q_{\text{дых}} = 20\,000 \times 0{,}045\;\text{Вт/кг} = 900\;\text{Вт}
{{< /formula >}}

Это 900 Вт непрерывного тепловыделения — значительная нагрузка, требующая эквивалентной постоянной холодильной производительности.

{{< table title="Тепловыделение при дыхании типовых плодов и овощей при температуре оптимального хранения" >}}
| Продукт | Темп. хранения, °C | Тепловыделение, мВт/кг |
|---|---|---|
| Спаржа | 0–2 | 150–250 |
| Грибы | 0–2 | 100–250 |
| Брокколи | 0 | 100–150 |
| Шпинат | 0 | 80–120 |
| Кукуруза сладкая | 0–2 | 80–120 |
| Клубника | 0–2 | 40–65 |
| Салат айсберг | 0 | 50–80 |
| Помидор зеленый | 10–13 | 20–30 |
| Морковь | 0 | 15–25 |
| Капуста | 0 | 10–20 |
| Картофель | 4–10 | 5–10 |
| Яблоки | 0–4 | 3–8 |
| Лук репчатый | 0 | 3–5 |
{{< /table >}}

## Учет переменности нагрузки при расчетах

При проектировании необходимо учитывать:

1. **Колебания температуры продукта.** Использовать фактическую температуру продукции, а не воздуха камеры — особенно при охлаждении от полевой температуры.
2. **Масса продукции.** Полная проектная ёмкость хранилища определяет пиковую нагрузку.
3. **Взвешенное по времени среднее.** Дыхание снижается по мере охлаждения от полевой температуры до температуры хранения.
4. **Оборот продукции.** Хранилище с быстрой ротацией имеет постоянно повышенное дыхание из-за тёплой входящей продукции.

Проектная практика включает коэффициент запаса 10–20 % поверх расчетной нагрузки дыхания для учета вариативности и погрешности измерения (ASHRAE Handbook, Refrigeration, гл. 14).

## Стратегии управления дыханием

- **Быстрое предварительное охлаждение (pre-cooling).** Снижение температуры продукции в течение часов после уборки — наиболее эффективный способ продления срока хранения.
- **Поддержание проектной температуры.** Управление с точностью ±0,5 °C предотвращает увеличение нагрузки и ускоренное старение.
- **Контролируемая атмосфера (CA).** Снижение O₂ до 1–3 % и повышение CO₂ до 2–5 % уменьшает дыхание на 50–80 %.
- **MAP-упаковка.** Снижает дыхание в потребительских упаковках.
- **Удаление этилена.** Предотвращает преждевременное созревание климактерических плодов.

Комбинация надлежащего температурного контроля, CA/MAP и быстрого охлаждения обеспечивает оптимальное управление дыханием, максимизируя сохранение качества при одновременном снижении потребления электроэнергии.

## Стандарты и нормативные документы

- **ASHRAE Handbook — Refrigeration** (2022), гл. 37: таблицы скоростей дыхания, тепловыделение
- **ASHRAE Standard 15**: безопасность холодильных систем
- **ISO 5149**: промышленные холодильные системы
- **EN 378**: требования безопасности холодильного оборудования
- **ГОСТ 28547**: условия хранения плодов и овощей
- **СП 60.13330.2020**: холодоснабжение, вентиляция
- **Codex Alimentarius CAC/RCP 44-1995**: гигиена при производстве плодов и овощей
