---
title: "Хранение овощей"
aliases: ["Хранение овощей"]
description: "Технические рекомендации по системам охлаждения для хранения овощей: методы предварительного охлаждения, температуры и ОВ хранения, чувствительность к холодовым повреждениям, управление этиленом, контролируемая атмосфера и расчет холодильной нагрузки по ASHRAE Handbook Refrigeration, ISO 5149, ГОСТ 28547 и СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хранение овощей
  - предварительное охлаждение
  - холодовые повреждения
  - этилен
  - контролируемая атмосфера
  - MAP овощи
  - тепловая нагрузка
  - ASHRAE Handbook Refrigeration
  - ГОСТ 28547
categories:
  - Холодильные системы
  - Товарное хранение
tags:
  - овощи
  - предохлаждение
  - CA хранение
  - MAP
  - этилен
weight: 2
---

Хранение овощей требует точного контроля температуры, влажности и газового состава атмосферы для минимизации скорости дыхания, снижения потерь влаги, предотвращения холодовых повреждений (chilling injury) и сохранения товарного качества. В отличие от плодов, многие овощи убирают при физиологической зрелости (а не потребительской), что определяет специфические требования к хранению в зависимости от типа ткани и метаболической активности. Нормативную базу составляют ASHRAE Handbook — Refrigeration (2022, гл. 37), ISO 5149, ГОСТ 28547 и СП 60.13330.2020.

## Требования к предварительному охлаждению

Быстрое удаление полевого тепла критично для большинства овощей: каждые 10 °C повышения температуры примерно удваивают скорость дыхания (коэффициент Q₁₀ = 2,0–2,5). Задержка охлаждения после уборки на 2–3 ч при +25 °C сокращает срок хранения в 1,5–2 раза.

### Методы предварительного охлаждения

{{< table title="Методы предварительного охлаждения и применимость по видам овощей" >}}
| Метод | Скорость охлаждения | Достижение 7/8 охлаждения | Применение |
|---|---|---|---|
| Камерное охлаждение (room cooling) | Медленная | 12–24 ч | Картофель, лук, зимняя тыква |
| Принудительный воздух (forced-air cooling) | Умеренная | 2–4 ч | Салат, брокколи, цветная капуста |
| Гидроохлаждение (hydrocooling) | Быстрая | 15–30 мин | Кукуруза, сельдерей, морковь, редис |
| Вакуумное охлаждение (vacuum cooling) | Очень быстрая | 20–30 мин | Листовые овощи, салат |
| Упаковка со льдом (package icing) | Постепенная | В процессе транспортировки | Брокколи, зелёный лук, листовая зелень |
{{< /table >}}

**Параметры принудительного воздушного охлаждения:** скорость воздуха через продукт — 1–2 м/с; перепад температуры между воздухом на входе и выходе — 5–8 °C. Эффективность схемы воздухораспределения — не менее 75 % охлаждения достигается за нормативное время.

**Вакуумное охлаждение** особенно эффективно для листовых овощей с большой удельной поверхностью: салат охлаждается с 30 °C до 2 °C за 20–30 мин. Давление снижают до 611 Па (точка тройного фазового состояния воды), испарение влаги с поверхности обеспечивает интенсивное охлаждение. Потери влаги — 1–2 % от массы.

## Температурные режимы хранения

### Холодостойкие овощи (0–2 °C)

{{< table title="Режимы хранения холодостойких овощей по ASHRAE Handbook Refrigeration и ГОСТ 28547" >}}
| Овощ | Температура, °C | ОВ, % | Срок хранения |
|---|---|---|---|
| Артишок | 0 | 95–100 | 2–3 недели |
| Спаржа | 0–2 | 95–100 | 2–3 недели |
| Брокколи | 0 | 95–100 | 10–14 сут |
| Брюссельская капуста | 0 | 95–100 | 3–5 недель |
| Белокочанная капуста | 0 | 98–100 | 5–6 месяцев |
| Морковь (без ботвы) | 0 | 98–100 | 7–9 месяцев |
| Цветная капуста | 0 | 95–98 | 3–4 недели |
| Сельдерей (черешковый) | 0 | 98–100 | 2–3 месяца |
| Салат (айсберг) | 0 | 98–100 | 2–3 недели |
| Шпинат | 0 | 95–100 | 10–14 сут |
| Лук-порей | 0 | 95–100 | 2–3 месяца |
{{< /table >}}

### Умеренно холодостойкие овощи (4–10 °C)

{{< table title="Режимы хранения умеренно холодостойких овощей" >}}
| Овощ | Температура, °C | ОВ, % | Срок хранения |
|---|---|---|---|
| Болгарский перец | 7–10 | 90–95 | 2–3 недели |
| Огурец | 10–13 | 95 | 10–14 сут |
| Баклажан | 10–12 | 90–95 | 1 неделя |
| Зелёная фасоль | 7–10 | 95 | 7–10 сут |
| Картофель (столовый) | 4–10 | 90–95 | 5–10 месяцев |
| Помидор (спелый) | 10–15 | 90–95 | 1–3 недели |
| Помидор (зеленый) | 12–13 | 90–95 | 3–5 недель |
{{< /table >}}

### Тёплое хранение (10–18 °C)

{{< table title="Режимы хранения холодочувствительных овощей" >}}
| Овощ | Температура, °C | ОВ, % | Срок хранения |
|---|---|---|---|
| Тыква | 10–13 | 50–70 | 2–3 месяца |
| Сладкий картофель | 13–16 | 85–90 | 4–7 месяцев |
| Кабачок зимний | 10–13 | 50–70 | 2–6 месяцев |
| Чеснок (сухой) | 0 или 16–18 | 65–70 | 6–8 месяцев |
| Лук (сухой) | 0 | 65–70 | 6–8 месяцев |
{{< /table >}}

Равномерность температуры ±0,5 °C критична для листовой зелени и высокостоимостных культур. Частые флуктуации температуры ускоряют порчу и гниль, провоцируемую конденсацией.

## Холодовые повреждения (chilling injury)

Холодовое повреждение возникает при хранении холодочувствительных (chilling-sensitive) овощей ниже минимально допустимой температуры. Ущерб кумулятивен и зависит от времени; симптомы проявляются при хранении или после переноса в более тёплые условия.

{{< table title="Симптомы холодового повреждения и минимально допустимые температуры" >}}
| Овощ | Порог холодового повреждения | Симптомы |
|---|---|---|
| Помидор (спелый) | < 10 °C | Ухудшение вкуса, питтинг, гниль |
| Огурец | < 7 °C | Водянистые участки, питтинг, ускоренная гниль |
| Баклажан | < 10 °C | Коричневение поверхности, питтинг |
| Сладкий картофель | < 13 °C | Внутреннее обесцвечивание, «твердое сердце» |
| Зелёная фасоль | < 7 °C | Питтинг, окисление после 5–7 сут |
| Болгарский перец | < 7 °C | Пятнистый питтинг, альтернариозная гниль |
| Картофель | < 3 °C | Накопление сахаров, потемнение при жарке |
{{< /table >}}

Холодовые повреждения зависят от продолжительности воздействия, сорта, зрелости при уборке и предварительной подготовки (conditioning). Некоторые культуры можно адаптировать при промежуточных температурах для повышения устойчивости.

## Контроль относительной влажности

Большинство овощей требуют ОВ 90–98 % для минимизации потерь влаги. Потеря 5–10 % массы делает листовые овощи непригодными для продажи; каждый процент потери влаги ухудшает товарный вид.

**Скорость потерь влаги** определяется дефицитом давления водяного пара (VPD — vapour pressure deficit):

{{< formula display="true" >}}
\dot{m}_{\text{влаги}} = k_m \cdot A \cdot \Delta p_{\text{пар}}
{{< /formula >}}

где $k_m$ — коэффициент массопередачи [кг/(м²·с·Па)], $A$ — поверхность продукта (м²), $\Delta p_{\text{пар}}$ — дефицит парциального давления пара между поверхностью продукта и воздухом камеры (Па).

**Пример:** при 0 °C и 95 % ОВ: $\Delta p_{\text{пар}} \approx 0{,}031$ кПа; при 90 % ОВ: $\Delta p_{\text{пар}} \approx 0{,}061$ кПа — скорость потерь влаги удвоена.

### Методы увлажнения в камерах хранения

{{< table title="Методы увлажнения и их технические характеристики" >}}
| Метод | Размер капель | Производительность | Применение |
|---|---|---|---|
| Высококнапорный туман (high-pressure mist) | 5–10 мкм | Высокая | Листовая зелень, цветная капуста |
| Ультразвуковой увлажнитель | 1–5 мкм | Умеренная | Все овощи |
| Испарительный мат | — | Низкая | Простые системы |
| Прямое орошение льдом | — | Очень высокая | Брокколи, листовая зелень |
{{< /table >}}

Чрезмерная влажность (ОВ > 100 % эквивалент) вызывает конденсацию на поверхности продукта, провоцируя бактериальную мягкую гниль и грибковые инфекции. Воздухораспределение должно исключать формирование застойных зон, где конденсат накапливается на поверхности овощей.

## Управление этиленом

Этилен (C₂H₄) — газообразный растительный гормон созревания, старения и деградации качества. Пороговая концентрация для повреждения чувствительных овощей: 0,1–1,0 ppm.

{{< table title="Чувствительность овощей к этилену и последствия воздействия" >}}
| Овощ | Симптом воздействия этилена | Порог, ppm |
|---|---|---|
| Спаржа | Одревеснение, посторонний вкус | 0,1 |
| Брокколи | Пожелтение соцветий | 0,1 |
| Капуста | Опадение листьев, пожелтение | 1,0 |
| Морковь | Горький вкус | 1,0 |
| Салат | Ржавые пятна, обесцвечивание жилок | 0,5 |
| Огурец | Пожелтение, ускоренное размягчение | 0,5 |
{{< /table >}}

### Стратегии контроля этилена

1. **Разделение.** Хранение этилен-продуцирующих культур (томаты, перцы, яблоки) отдельно от чувствительных овощей.
2. **Вентиляция.** Непрерывный воздухообмен со скоростью 1–2 объема помещения в сутки для разбавления этилена.
3. **Удаление этилена.** Перманганат калия (KMnO₄) на носителе из оксида алюминия — поглощает этилен. Фотокаталитические скрубберы с ультрафиолетом (UV-A, 365 нм) окисляют этилен до CO₂ и H₂O.
4. **CA-хранение.** Пониженный O₂ (1–3 %) и повышенный CO₂ (5–10 %) подавляют синтез этилена.

Коммерческие скрубберы с KMnO₄ поддерживают концентрацию этилена < 0,1 ppm в герметичных камерах при нормальных условиях дыхания продукции.

## Скорость дыхания и тепловая нагрузка

{{< table title="Тепловыделение при дыхании основных хранящихся овощей при оптимальной температуре (ASHRAE Handbook, Refrigeration, гл. 37)" >}}
| Овощ | Темп. хранения, °C | Тепловыделение, мВт/кг |
|---|---|---|
| Спаржа | 0–2 | 150–250 |
| Брокколи | 0 | 100–150 |
| Шпинат | 0 | 80–120 |
| Салат айсберг | 0 | 50–80 |
| Помидор зеленый | 12–13 | 20–30 |
| Морковь | 0 | 15–25 |
| Капуста белокочанная | 0 | 10–20 |
| Картофель | 4–10 | 5–10 |
| Лук репчатый | 0 | 3–5 |
{{< /table >}}

Суммарная тепловая нагрузка при дыхании:

{{< formula display="true" >}}
Q_{\text{дых}} = m \cdot r \quad [\text{Вт}]
{{< /formula >}}

**Пример:** хранилище брокколи на 1 000 кг при 0 °C, $r = 125$ мВт/кг:

{{< formula display="true" >}}
Q_{\text{дых}} = 1000 \times 0{,}125 = 125\;\text{Вт}
{{< /formula >}}

Это постоянное тепловыделение, требующее соответствующей непрерывной холодильной производительности. Проектный запас по дыхательной нагрузке — 10–20 % (ASHRAE Handbook).

## Воздухораспределение и циркуляция

**Критерии проектирования:**
- скорость воздуха над упакованными овощами — 0,5–1,0 м/с;
- кратность воздухообмена: 60–80 ч⁻¹ для высокодышащих культур (спаржа, брокколи); 20–40 ч⁻¹ для низкодышащих (капуста, картофель);
- перепад температуры между подачей и возвратом воздуха — не более 3 °C;
- схема воздушного потока обеспечивает равномерное распределение температуры без застойных зон.

Конструкция перфорированной тары и поддонов обеспечивает проход воздуха через штабель продукта. Сплошные стенки ящиков блокируют циркуляцию, создавая тёплые зоны и ускоренную порчу.

## Контролируемая атмосфера (CA) и MAP для овощей

Пониженный O₂ и повышенный CO₂ снижают дыхание, задерживают старение и продлевают срок хранения.

{{< table title="Типовые условия CA-хранения для основных видов овощей" >}}
| Овощ | O₂, % | CO₂, % | Температура, °C | Продление срока хранения |
|---|---|---|---|---|
| Белокочанная капуста | 2,5–5,0 | 2,5–5,0 | 0 | +50 % |
| Салат айсберг | 1–3 | 0 | 0 | +100 % |
| Брокколи | 1–2 | 5–10 | 0 | +50 % |
| Спаржа | 5–7 | 10–14 | 2 | +100 % |
| Картофель | 3–5 | 3–7 | 4–8 | +50 % |
{{< /table >}}

CA-хранение требует герметичных камер с системами контроля O₂ и CO₂ (точность ±0,5 %), газовыми скрубберами и анализаторами. Избыточный CO₂ (> 15–20 %) или недостаточный O₂ (< 1 %) вызывают анаэробное дыхание, посторонние вкусы и разрушение ткани — необратимые дефекты.

MAP (modified atmosphere packaging) обеспечивает эффект CA на уровне индивидуальной упаковки благодаря проницаемым пленкам, устанавливающим равновесную атмосферу (EMA — equilibrium modified atmosphere).

## Совместимость при смешанном хранении

{{< table title="Несовместимые комбинации при смешанном хранении овощей" >}}
| Совместная пара | Причина несовместимости | Следствие |
|---|---|---|
| Лук + картофель | Поглощение запаха луком картофеля | Посторонний вкус |
| Капуста + яблоки | Передача запаха капусты | Ухудшение аромата фруктов |
| Томаты + салат | Томаты вырабатывают этилен | Ржавые пятна на салате |
| Огурцы + дыни | Взаимный обмен этиленом | Ускоренное созревание/старение |
| Сладкий картофель + морковь | Конфликтующие требования к температуре | Холодовые повреждения одного из продуктов |
{{< /table >}}

Многопродуктовые склады требуют разделения несовместимых продуктов или принятия компромиссных условий. При совместном хранении в одной камере необходимо ориентироваться на потребности наиболее чувствительного продукта.

## Стандарты и нормативные документы

- **ASHRAE Handbook — Refrigeration** (2022), гл. 37: хранение плодов и овощей
- **ASHRAE Standard 15**: безопасность холодильных систем
- **ASHRAE Standard 34**: классификация хладагентов
- **ISO 5149**: промышленные холодильные системы
- **EN 378**: требования безопасности холодильного оборудования
- **ГОСТ 28547**: условия хранения овощей и фруктов
- **СП 60.13330.2020**: отопление, вентиляция, кондиционирование
- **Codex Alimentarius CAC/RCP 44-1995**: гигиена свежих плодов и овощей
- **ТР ТС 021/2011**: безопасность пищевой продукции растительного происхождения
