---
title: "Компоненты холодильного цикла — детальный анализ"
aliases: ["Компоненты холодильного цикла — детальный анализ"]
description: "Технический анализ основных компонентов паровой компрессионной холодильной системы: компрессоры, конденсаторы, испарители и расширительные устройства. Термодинамические функции, характеристики производительности и критерии выбора по ASHRAE Handbook Refrigeration, EN 378, ISO 5149, ГОСТ 28547."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - компрессор холодильный
  - конденсатор испаритель
  - расширительный клапан
  - паровая компрессионная система
  - выбор компонентов холодильной машины
  - ASHRAE refrigeration components
  - COP холодильной машины
categories:
  - Холодильные системы
  - Компоненты
tags:
  - compressor
  - condenser
  - evaporator
  - expansion valve
  - vapor compression cycle
weight: 6
---

Паровая компрессионная холодильная система (vapor compression refrigeration cycle) состоит из четырёх основных компонентов, обеспечивающих непрерывный перенос теплоты от источника низкого потенциала к теплоприёмнику высокого потенциала: компрессор, конденсатор, расширительное устройство и испаритель. Каждый компонент выполняет определённую термодинамическую функцию, а их правильный подбор и согласование определяют надёжность, эффективность и экономичность всей системы.

Нормативная база: ASHRAE Handbook — Refrigeration (2022), ASHRAE 15/34, EN 378, ISO 5149, ГОСТ 28547, IIAR 2.

## Термодинамика паровой компрессионной системы

Цикл описывается в координатах давление–энтальпия (p–h diagram, диаграмма Молье):

$$COP = \frac{Q_{\text{исп}}}{W_{\text{комп}}} = \frac{h_1 - h_4}{h_2 - h_1}$$

где $h_1$ — энтальпия пара на входе в компрессор (выход испарителя); $h_2$ — энтальпия пара на выходе из компрессора; $h_4$ — энтальпия жидкости на входе в испаритель (после расширения). Теоретический максимум задаётся циклом Карно:

$$COP_{\text{Карно}} = \frac{T_{\text{исп}}}{T_{\text{конд}} - T_{\text{исп}}}$$

## Сводная характеристика компонентов

{{< table title="Основные компоненты паровой компрессионной системы" >}}
| Компонент | Функция | Термодинамический процесс | Давление | Диапазон температур |
|---|---|---|---|---|
| Компрессор | Сжатие пара, циркуляция хладагента | Изэнтропийное сжатие | Низкое → высокое | −40 °C … +93 °C (нагнетание) |
| Конденсатор | Отвод теплоты в теплоприёмник | Охлаждение перегрева, конденсация, переохлаждение | Высокое | +27 °C … +54 °C (насыщение) |
| Расширительное устройство | Снижение давления, регулирование расхода | Изэнтальпийное дросселирование | Высокое → низкое | Переменное, ΔT 11–33 °C |
| Испаритель | Поглощение теплоты из охлаждаемого пространства | Испарение и перегрев | Низкое | −40 °C … +10 °C (насыщение) |
{{< /table >}}

## Компрессоры

Компрессор — основной потребитель энергии в системе. Он повышает давление хладагента от уровня испарения до уровня конденсации, одновременно увеличивая температуру пара для обеспечения отвода теплоты в теплоприёмник.

### Параметры производительности

{{< table title="Параметры производительности компрессоров" >}}
| Параметр | Обозначение | Типичный диапазон | Влияние на систему |
|---|---|---|---|
| Объёмный КПД | η_v | 60–95 % | Фактическая производительность при заданном объёме вытеснения |
| Изэнтропийный КПД | η_s | 65–85 % | Потребление электроэнергии |
| Степень сжатия | CR | 2:1 … 12:1 | Рост температуры нагнетания, снижение η_v |
| Объём мёртвого пространства | C | 2–8 % | Потери при расширении |
| Объём вытеснения | D | 0,5–500 м³/ч | Номинальная производительность |
{{< /table >}}

### Объёмные компрессоры (positive displacement)

**Поршневые (reciprocating):** широкий диапазон производительности 0,5–150 кВт; степень сжатия до 10:1. Регулирование: отключение цилиндров или VFD (variable frequency drive). КПД на частичной нагрузке снижается из-за постоянных механических потерь. Хладагенты: R-22, R-404A, R-448A, R-717 (аммиак).

**Роторные (rotary):** 0,5–10 кВт; меньше вибрации; применение — жилые и лёгкие коммерческие системы. Хладагенты: R-410A, R-32.

**Спиральные (scroll):** две спирали (неподвижная и орбитирующая); почти непрерывное сжатие; объёмный КПД 90–95 %; 1,5–60 кВт; малое число движущихся деталей; тихая работа.

**Винтовые (screw):** два сцепленных ротора (male/female); непрерывный поток с минимальной пульсацией; скользящий клапан (slide valve) обеспечивает регулирование 10–100 % производительности; 20–1 000+ кВт. Впрыск масла охлаждает, уплотняет и смазывает роторы. Хладагенты: R-717, R-134a, R-404A.

### Динамические компрессоры

**Центробежные (centrifugal):** колесо (impeller) сообщает кинетическую энергию, диффузор преобразует скорость в давление; многоступенчатые конструкции для высоких степеней сжатия; 100–10 000+ кВт. Регулирование — входными направляющими аппаратами (inlet guide vanes, IGV) или VFD. Изэнтропийный КПД 75–85 %. Ограничения: помпаж (surge) и дросселирование (choke). Хладагенты: R-134a, R-1233zd(E), R-513A.

## Конденсаторы

Конденсатор отводит теплоту, поглощённую в испарителе, плюс работу компрессора. Процесс протекает при постоянном давлении в трёх зонах.

### Зоны теплообмена

{{< table title="Зоны теплообмена конденсатора" >}}
| Зона | Процесс | Расчёт | Состояние хладагента | Доля теплоты |
|---|---|---|---|---|
| Охлаждение перегрева | Охлаждение пара | Q = ṁ · c_p · ΔT | Перегретый пар | 10–20 % |
| Конденсация | Фазовый переход | Q = ṁ · h_fg | Двухфазная смесь | 70–85 % |
| Переохлаждение | Охлаждение жидкости | Q = ṁ · c_p · ΔT | Переохлаждённая жидкость | 5–15 % |
{{< /table >}}

### Воздушные конденсаторы (air-cooled)

Оребрённые трубчатые теплообменники с принудительной вентиляцией. Расчётный подход (approach temperature): 8–14 К выше температуры сухого термометра наружного воздуха. Скорость фронтального воздуха (face velocity): 1,5–3 м/с. Коэффициент теплопередачи $U = 85$–170 Вт/(м²·К). Преимущества: нет системы водоснабжения, простое обслуживание. Недостаток: более высокое давление конденсации летом.

### Водяные конденсаторы (water-cooled)

Кожухотрубные или пластинчатые конфигурации. Охлаждающая вода из градирни или централизованной системы. Подход: 3–6 К выше температуры воды на входе. Скорость воды: 0,9–3 м/с. $U = 850$–1 700 Вт/(м²·К) — значительно выше, чем у воздушных.

**Кожухотрубный (shell-and-tube):** хладагент в корпусе, вода в трубках; горизонтальная конфигурация; 2, 4 или 6 ходов; съёмный пучок для механической чистки.

**Пластинчатый (plate):** чередующиеся пластины; противоточная схема; компактная конструкция; лёгкое расширение числом пластин.

### Испарительные конденсаторы (evaporative)

Трубы хладагента орошаются водой в потоке воздуха; совместный чувствительный и скрытый теплообмен. Подход: 6–8 К выше температуры влажного термометра наружного воздуха — более низкая температура конденсации, чем у воздушных. Удельный расход воды: 15–30 л/ч на 100 кВт. Необходима защита от замерзания в холодном климате.

## Испарители

Испарители поглощают теплоту из охлаждаемого пространства или среды, вызывая испарение жидкого хладагента при низком давлении.

### Классификация испарителей

{{< table title="Типы испарителей для холодильных систем" >}}
| Тип | Применение | Диапазон SST | Способ теплообмена |
|---|---|---|---|
| Прямого расширения (DX) | Воздушное охлаждение | +7 … +10 °C | Принудительная конвекция |
| Затопленный (flooded) | Охлаждение жидкости | −4 … +7 °C | Ядерное кипение (nucleate boiling) |
| Циркуляционный (recirculated) | Технологическое охлаждение | −40 … +4 °C | Улучшенное кипение |
| Пластинчатый контактный | Контактное замораживание | −40 … −29 °C | Теплопроводность |
{{< /table >}}

SST — температура насыщения на стороне всасывания (suction saturation temperature).

### Воздухоохладители (air coolers)

Оребрённые трубчатые секции (plate-fin или tube-fin) с вентиляторами EC (electronically commutated). Скорость фронтального воздуха: 1,5–3 м/с (кондиционирование), 1–2 м/с (холодильное хранение). Разность температур (TD = температура воздуха на входе минус SST): 4–7 К (низкотемпературные применения), 6–14 К (среднетемпературные).

**Оттайка (defrost):**
- Отключение цикла (off-cycle): при SST > −5 °C
- Электрическая (electric): точное управление, повышенное энергопотребление
- Горячим газом (hot gas defrost): эффективная, использует хладагент системы
- Реверсивный цикл: применяется в тепловых насосах

### Жидкостные охладители (chillers)

**Кожухотрубный (shell-and-tube):** хладагент в корпусе (DX или затопленный), жидкость в трубках. Подход: 1–3 К (SST хладагента к температуре выходящей жидкости). Скорость жидкости: 0,9–3,7 м/с. Улучшенные трубки (microfin) повышают $U$ на 20–40 %.

**Пластинчатый (brazed plate):** компактный для мощностей 5–200 кВт; $U = 1\,100$–2 200 Вт/(м²·К); перепад давления 35–100 кПа.

## Расширительные устройства

Расширительное устройство снижает давление от уровня конденсации до уровня испарения изэнтальпийным дросселированием (isenthalpic process), образуя паровую вспышку (flash gas) и регулируя массовый расход хладагента в испаритель.

### Сравнительная характеристика расширительных устройств

{{< table title="Типы расширительных устройств" >}}
| Тип | Способ управления | Управление перегревом | Применение | Диапазон нагрузки |
|---|---|---|---|---|
| Капиллярная трубка | Фиксированное сечение | Нет | Бытовые приборы < 5 кВт | Фиксированный |
| Фиксированное отверстие (orifice) | Фиксированное сечение | Нет | Упакованные агрегаты | Узкий |
| ТРВ (TXV) | Датчик перегрева | 3–7 К | Универсальный | 10–100 % |
| ЭРВ (EXV) | Датчики T + P | 1–4 К | Точное управление, VFD | 10–100 % |
| Поплавковый клапан | Уровень жидкости | — | Затопленные испарители | Переменный |
{{< /table >}}

### Термостатический расширительный клапан (TXV)

Модулирует расход для поддержания постоянного перегрева на выходе испарителя.

Баланс сил на мембране:
$$P_{\text{лампа}} = P_{\text{исп}} + P_{\text{пружина}}$$

Установочный перегрев: 1–2 К (статический); рабочий перегрев: 3–7 К. Размещение термолампы — на линии всасывания (4 или 8 часов от верхней точки горизонтальной трубы).

### Электронный расширительный клапан (EXV)

Шаговый двигатель или клапан ШИМ (PWM) обеспечивает точное управление. Перегрев 1–4 К (ниже, чем у TXV) → повышение производительности испарителя. Интегрирован с контроллером (PLC) системы; время отклика 1–5 с.

**Алгоритм управления:**
$$\text{Перегрев} = T_{\text{всас}} - T_{\text{нас}}(P_{\text{всас}})$$

ПИД-регулятор (PID controller) поддерживает заданный перегрев.

## Критерии выбора компонентов

### Выбор компрессора

1. Рассчитать нагрузку испарителя при расчётных условиях с запасом 10–15 %
2. Проверить, что степень сжатия CR < 12:1 для однократного сжатия (поршневой); при CR > 12:1 — двухступенчатое сжатие или винтовой
3. Сравнить COP и IPLV (integrated part load value) при условиях AHRI 540/210
4. Оценить производительность при частичной нагрузке

### Выбор конденсатора

1. Суммарный отвод теплоты = $Q_{\text{исп}} + W_{\text{комп}}$; коэффициент отвода: 1,15–1,30 × $Q_{\text{исп}}$
2. Выбор теплоприёмника: воздух (температура сухого термометра), вода (температура охлаждающей воды), испарительный (температура влажного термометра)
3. Экономическая оптимизация: меньший подход → меньшее давление конденсации → выше COP, но больший конденсатор

### Выбор испарителя

1. Расчёт нагрузки: теплопоступления от продукта, инфильтрация, теплопередача через ограждения, оборудование
2. TD: меньше → больший испаритель → выше COP и лучший влажностный контроль; больше → компактнее и дешевле
3. Метод оттайки: определяется температурой применения и энергетическими требованиями

## Нормативная база

- **ASHRAE Handbook — Refrigeration** (2022), Chapters 1–3, 7–9 — термодинамика цикла, компоненты
- **ASHRAE 15** — Safety Standard for Refrigeration Systems
- **ASHRAE 34** — Designation and Safety Classification of Refrigerants
- **ISO 5149** — Refrigerating systems and heat pumps — Safety and environmental requirements
- **EN 378** — Refrigerating systems and heat pumps — Safety and environmental requirements
- **IIAR 2** — Equipment, Design, and Installation of Closed-Circuit Ammonia Mechanical Refrigeration Systems
- **AHRI 540** — Performance Rating of Positive Displacement Refrigerant Compressors
- **ГОСТ 28547** — Установки холодильные. Требования безопасности
- **СП 60.13330.2020** — Отопление, вентиляция и кондиционирование воздуха
