---
title: "Компрессоры холодильных систем"
aliases: ["Компрессоры холодильных систем"]
description: "Технический анализ поршневых, спиральных, винтовых и центробежных холодильных компрессоров: термодинамика сжатия, объёмный и изэнтропийный КПД, методы регулирования производительности, управление маслом, техническое обслуживание. По ASHRAE Handbook Refrigeration, AHRI 540, EN 378, ГОСТ 28547."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - поршневой компрессор
  - спиральный компрессор
  - винтовой компрессор
  - центробежный компрессор
  - объёмный КПД компрессора
  - изэнтропийный КПД
  - регулирование производительности
  - ASHRAE compressor
categories:
  - Холодильные системы
  - Компрессоры
tags:
  - compressor
  - scroll
  - screw
  - reciprocating
  - centrifugal
  - КПД
  - COP
weight: 1
---

Компрессор является основным потребителем энергии в паровой компрессионной холодильной системе. Он повышает давление хладагента от уровня испарения до уровня конденсации, создавая массовый расход, необходимый для переноса теплоты. Производительность компрессора и его КПД в значительной мере определяют общий COP системы и эксплуатационные расходы.

Нормативная база: ASHRAE Handbook — Refrigeration (2022), ASHRAE 15/34, AHRI 540, EN 378, ISO 5149, ГОСТ 28547, IIAR 2.

## Термодинамика процесса сжатия

### Идеальное и реальное сжатие

Идеальный (обратимый адиабатный) процесс сжатия — изэнтропийный: энтропия не изменяется ($s_1 = s_2$). Реальный процесс включает необратимости: трение, теплообмен с окружающей средой, потери давления в клапанах. Изэнтропийный КПД:

$$\eta_s = \frac{h_{2s} - h_1}{h_2 - h_1}$$

где $h_1$ — энтальпия пара на всасывании; $h_2$ — фактическая энтальпия на нагнетании; $h_{2s}$ — изэнтропийная энтальпия при том же давлении нагнетания.

Типичные значения $\eta_s$: 0,60–0,85 в зависимости от типа и условий работы.

### Работа сжатия и температура нагнетания

Удельная работа сжатия:

$$w_{\text{комп}} = h_2 - h_1$$

Для приближения идеального газа температура нагнетания:

$$T_2 = T_1 \cdot \left(\frac{P_2}{P_1}\right)^{(k-1)/k}$$

где $k = c_p/c_v$ — показатель адиабаты (для хладагентов $k \approx 1{,}15$–$1{,}20$). Фактическая температура нагнетания превышает расчётное значение из-за необратимостей и дополнительного перегрева.

**Пример.** Компрессор на R-404A: $T_1 = −5$ °C = 268 К, CR = $P_2/P_1 = 5{,}0$, $k = 1{,}18$:

$$T_{2s} = 268 \times 5{,}0^{(1{,}18-1)/1{,}18} = 268 \times 5{,}0^{0{,}153} \approx 268 \times 1{,}296 \approx 347 \text{ К} = +74 \text{ °C}$$

С учётом $\eta_s = 0{,}75$: фактическое превышение температуры выше изэнтропийного значения составит порядка 25 К, итого $T_2 \approx +99$ °C.

## Объёмный КПД

Объёмный КПД (volumetric efficiency) — отношение фактического массового расхода к теоретической производительности вытеснения:

$$\eta_v = 1 - C \cdot \left[\left(\frac{P_2}{P_1}\right)^{1/n} - 1\right]$$

где $C$ — коэффициент мёртвого пространства (clearance ratio), типично 0,02–0,05; $n$ — политропный показатель, 1,05–1,15 для хладагентов.

$\eta_v$ снижается с ростом степени сжатия: при CR = 3:1 типично 80–90 %, при CR = 8:1 — 55–70 %. При CR > 10:1 поршневые компрессоры становятся неэффективными.

Дополнительные факторы снижения объёмного КПД:
- Перегрев газа всасывания (нагрев от стенок цилиндра и обмоток двигателя)
- Перепады давления в клапанах
- Утечки через уплотнения и клапаны

## Типы компрессоров и их характеристики

### Поршневые компрессоры (reciprocating)

Поршни, приводимые коленчатым валом, сжимают хладагент в цилиндрах. Диапазон производительности: 0,35–70+ кВт. Выпускаются в трёх конструктивных исполнениях:

- **Герметичные (hermetic)**: сварной стальной корпус, двигатель охлаждается хладагентом; необслуживаемые, 3,5–35 кВт; применение — жилые и лёгкие коммерческие системы
- **Полугерметичные (semi-hermetic)**: разъёмный корпус; полевое обслуживание клапанов, поршней и подшипников; 17,6–700 кВт; среднее коммерческое холодоснабжение
- **Открытые (open)**: двигатель и компрессор разделены; уплотнение вала (shaft seal); максимальная обслуживаемость; 350+ кВт; промышленные системы с аммиаком

**Преимущества:** высокий КПД в расчётной точке; широкий диапазон температур; устойчивость к гидроудару (liquid slugging); обслуживаемые компоненты.

**Ограничения:** пульсирующий поток нагнетания; ступенчатое регулирование (без VFD); повышенная вибрация.

### Спиральные компрессоры (scroll)

Две спирали (неподвижная и орбитирующая) создают серповидные карманы, объём которых уменьшается при движении хладагента к центральному порту нагнетания. Непрерывный процесс обеспечивает плавный поток.

Встроенное отношение объёмов $V_i = 2{,}5$–$3{,}5$:1, соответствующее типичному CR для систем на R-410A и R-134a.

**Преимущества:** на 70 % меньше движущихся деталей, чем у поршневых; КПД выше на 5–10 %; малый шум и вибрация; компактный; устойчив к уносу жидкого хладагента.

**Ограничения:** фиксированный $V_i$ ограничивает высоконапорные применения; ограниченные опции модуляции (цифровой scroll или VFD); необслуживаемый герметичный корпус.

### Винтовые компрессоры (screw)

Два зацеплённых ротора (male и female) в цилиндрическом корпусе сжимают газ при осевом движении по карманам убывающего объёма. Доминируют в промышленном холодоснабжении 17,5–525+ кВт.

Встроенное отношение объёмов:

$$V_i = \frac{V_{\text{всас}}}{V_{\text{нагн}}}$$

Оптимальная эффективность достигается, когда встроенная степень давления соответствует системной. Несоответствие → перекомпрессия (overcomplession) или недокомпрессия (undercompression), оба ведут к потерям.

**Преимущества:** непрерывная модуляция через скользящий клапан (slide valve) 10–100 %; впрыск масла снижает температуру нагнетания; высокая надёжность; устойчив к уносу жидкости.

**Ограничения:** необходима система маслоотделения и возврата масла; КПД чувствителен к выбору $V_i$; высокая начальная стоимость.

### Центробежные компрессоры (centrifugal)

Колёса (impellers) 15 000–30 000 об/мин сообщают кинетическую энергию хладагенту; диффузор преобразует скорость в статическое давление. Диапазон: 52,5–3 500+ кВт.

Повышение давления связано с окружной скоростью колеса:

$$\Delta h = \frac{U^2}{g_c}$$

Помпаж (surge) возникает при снижении расхода ниже критического: нестабильность потока → обратный удар → механическое повреждение упорных подшипников. Запас помпажа: 10–15 % выше линии помпажа.

**Преимущества:** безмасляное сжатие (с магнитными подшипниками); плавная модуляция через IGV или VFD; малая вибрация; высокий КПД при полной нагрузке.

**Ограничения:** помпаж ограничивает минимальный поток (15–20 % от полного); КПД резко снижается на частичной нагрузке; чувствителен к плотности хладагента.

## Сравнение типов компрессоров

{{< table title="Характеристики типов холодильных компрессоров" >}}
| Тип | Диапазон, кВт | η_v | η_s | Регулирование | Применение |
|---|---|---|---|---|---|
| Поршневой | 0,35–700 | 65–85 % | 60–75 % | Ступенчатое / VFD | Коммерческое, промышленное |
| Спиральный | 1,5–60 | 85–95 % | 65–75 % | Цифровой / VFD | HVAC, коммерческое |
| Винтовой | 17,5–1 000 | 75–90 % | 70–80 % | Скользящий клапан | Промышленное |
| Центробежный | 52,5–3 500+ | 80–90 % | 75–85 % | IGV / VFD | Централизованные чиллеры |
{{< /table >}}

## Методы регулирования производительности

### Разгрузка цилиндров (cylinder unloading)

Электромагнитные разгрузчики удерживают клапаны всасывания открытыми, исключая сжатие в выбранных цилиндрах. Четырёхцилиндровый компрессор обеспечивает ступени 25 / 50 / 75 / 100 %. Разгруженный цилиндр потребляет ≈ 10 % от мощности полной нагрузки (механические потери).

### Привод с переменной частотой (VFD / frequency inverter)

Модуляция скорости от 30 до 100 % номинала. При снижении скорости до $n'$:
$$\dot{V} \propto n', \quad \Delta P \propto n'^2, \quad W \propto n'^3$$

Фактическое снижение потребления мощности при 60 % производительности: до 25–30 % от полной нагрузки (с учётом потерь привода и двигателя). Требует специальных обмоток двигателя (inverter duty) и фильтров ЭМС.

### Скользящий клапан (slide valve — винтовые)

Осевое или радиальное перемещение клапана изменяет точку начала сжатия, эффективно варьируя объём вытеснения. Диапазон 10–100 % с лучшим КПД при частичной нагрузке, чем разгрузка цилиндров.

### Обход горячего газа (hot gas bypass)

Отвод нагнетаемого газа в испаритель или линию всасывания для искусственной загрузки при минимальной холодильной нагрузке. Энергетически неэффективен (потребление мощности не снижается). Применяется только для поддержания минимальной нагрузки или при кратковременных условиях.

## Управление маслом

Компрессоры объёмного действия (поршневые, спиральные, винтовые) требуют масло для смазки, уплотнения и охлаждения. Масло неизбежно циркулирует с хладагентом.

**Маслоотделители (oil separators):** центробежные или коалесцентные; КПД отделения 95–99 %; критичны для систем с длинными трубопроводами и низкотемпературных применений.

**Возврат масла:** минимальная скорость газа в вертикальных подъёмах 3,5–7,5 м/с для захвата масляной плёнки.

**Охлаждение масла (масляные охладители):** для винтовых компрессоров; температура масла на выходе 60–82 °C; охлаждается водой или через испаритель.

**Смешиваемость:** R-717 (аммиак) — несмешиваемый с минеральным маслом → отдельные масляные контуры; HFC-хладагенты — требуют POE (polyolester) или PAG масла.

## Характеристики производительности

Производители публикуют карты производительности (performance maps): холодопроизводительность и потребляемая мощность как функции температур испарения и конденсации при нормированных условиях AHRI 540.

$$Q_{\text{факт}} = Q_{\text{AHRI}} \times CF_{\text{исп}} \times CF_{\text{конд}} \times CF_{\text{перегрев}} \times CF_{\text{переохл}}$$

где коэффициенты коррекции (correction factors) следуют полиномиальным зависимостям от температур:

$$CF_{\text{исп}} = a_0 + a_1 T_{\text{исп}} + a_2 T_{\text{исп}}^2$$

## Выбор компрессора по применению

{{< table title="Рекомендуемые типы компрессоров по применению" >}}
| Применение | Рекомендуемый тип | Обоснование |
|---|---|---|
| Жилое кондиционирование | Спиральный, поршневой | Экономичность, надёжность |
| Коммерческое HVAC | Спиральный, винтовой, центробежный | КПД, модуляция, диапазон |
| Промышленное холодоснабжение (аммиак) | Винтовой, поршневой | R-717, широкий диапазон T |
| Крупные чиллеры | Центробежный, винтовой | Большая мощность, безмасляные опции |
| Низкотемпературные системы (< −30 °C) | Поршневой/винтовой 2-ступенчатый | Высокая CR, двухступенчатое сжатие |
{{< /table >}}

## Техническое обслуживание

**Ежедневно/еженедельно:** контроль давлений всасывания/нагнетания, температур, уровня и давления масла, тока двигателя, вибрации, нетипичных звуков.

**Ежемесячно:** анализ масла (кислотность, влажность, содержание металлов), обнаружение утечек хладагента, калибровка средств контроля.

**Ежегодно:** испытание сопротивления изоляции обмоток двигателя (мегаомметр); замена клапанов (поршневые); проверка подшипников; замена масла.

**3–5 лет:** полная ревизия и ремонт (поршневые); синхронизация роторов (винтовые); балансировка колёс (центробежные).

Распространённые режимы отказа: гидроудар жидким хладагентом (повреждение клапанов и подшипников); разложение масла (кислотообразование, медное покрытие); загрязнение (влага, неконденсирующиеся газы); механический износ (подшипники, уплотнения, пластины клапанов).

Ожидаемый срок службы при надлежащем обслуживании: **15–30 лет** в зависимости от типа и наработки.

## Нормативная база

- **ASHRAE Handbook — Refrigeration** (2022), Chapters 37–44 — типы компрессоров, обслуживание
- **ASHRAE 15** — Safety Standard for Refrigeration Systems
- **ASHRAE 34** — Designation and Safety Classification of Refrigerants
- **AHRI 540** — Performance Rating of Positive Displacement Refrigerant Compressors
- **ISO 5149** — Refrigerating systems and heat pumps — Safety and environmental requirements
- **EN 378** — Refrigerating systems and heat pumps — Safety and environmental requirements
- **IIAR 2** — Equipment, Design, and Installation of Closed-Circuit Ammonia Mechanical Refrigeration Systems
- **ГОСТ 28547** — Установки холодильные. Требования безопасности
- **СП 60.13330.2020** — Отопление, вентиляция и кондиционирование воздуха
