---
title: "Центробежные компрессоры"
aliases: ["Центробежные компрессоры"]
description: "Конструкция и эксплуатация центробежных компрессоров для крупных холодильных систем: типы рабочих колёс, конфигурации ступеней, помпаж, дросселирование, магнитные подшипники, безмасляные системы, регулирование через IGV и VFD. По ASHRAE Handbook Refrigeration, EN 378, ISO 5149, ГОСТ 28547."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - центробежный компрессор
  - конструкция рабочего колеса
  - помпаж compressor surge
  - магнитные подшипники
  - безмасляный компрессор
  - IGV inlet guide vanes
  - VFD centrifugal compressor
  - многоступенчатый центробежный
categories:
  - Холодильные системы
  - Компрессоры
tags:
  - centrifugal
  - impeller
  - magnetic bearings
  - surge
  - oil-free
  - VFD
weight: 5
---

Центробежные компрессоры (centrifugal compressors) доминируют в сегменте крупных централизованных холодильных систем мощностью от 1 055 кВт до 35 150 кВт и выше. В отличие от объёмных компрессоров, они сообщают хладагенту кинетическую энергию через высокоскоростные рабочие колёса (impellers), которая затем преобразуется в статическое давление в диффузорных секциях. Преимущества — плавная бесступенчатая модуляция производительности, высокий КПД при полной нагрузке и возможность безмасляной эксплуатации с магнитными подшипниками.

Нормативная база: ASHRAE Handbook — Refrigeration (2022), ASHRAE 15/34, EN 378, ISO 5149, ГОСТ 28547, IIAR 2.

## Принцип работы

Хладагент входит в «глаз» рабочего колеса (impeller eye) в центре и ускоряется радиально наружу через лопаточные каналы. Выпуск с высокой кинетической энергией поступает в диффузор (diffuser), где кинетическая энергия преобразуется в давление. Процесс описывается уравнением Эйлера для лопаточных машин:

$$\Delta h = U_2 C_{2u} - U_1 C_{1u}$$

где $U_2$, $U_1$ — окружные скорости на выходе и входе рабочего колеса; $C_{2u}$, $C_{1u}$ — окружные составляющие абсолютной скорости хладагента.

Процесс сжатия описывается политропными соотношениями. Политропный КПД (polytropic efficiency) типично составляет 75–82 % для современных конструкций.

В многоступенчатых конфигурациях выход одной ступени подаётся на вход следующей. Между ступенями нередко устраивают экономайзеры (economizer circuits) для переохлаждения жидкости и ввода пара вспышки — это повышает COP на 8–15 %.

## Конструкция рабочих колёс

### Открытые рабочие колёса (open impellers)

Лопатки не прикрыты передней покрывной крышкой; зазор между торцами лопаток и корпусом — 0,38–0,64 мм. Более низкая стоимость изготовления, но утечки через торцевые зазоры снижают КПД при частичной нагрузке.

Применение: 1 055–1 760 кВт; ремонт лопаток в полевых условиях.

### Полуоткрытые рабочие колёса (semi-open impellers)

Задняя покрывная пластина закрыта, торцы лопаток открыты. Чувствительность к торцевому зазору: увеличение зазора на 1 % снижает политропный КПД на 0,5–0,8 %. Типичный КПД: 76–79 %. Широкое применение в диапазоне 1 760–3 520 кВт.

### Закрытые рабочие колёса (closed impellers)

Обе стороны (передняя и задняя) закрыты покрывными кольцами; проточная часть полностью закрыта. Максимальный политропный КПД: 79–82 %; низкий уровень шума; минимальная чувствительность к загрязнению. Обязательны для безмасляных систем с магнитными подшипниками. Стандарт для установок мощностью > 3 520 кВт.

Сложная трёхмерная структура потока требует анализа методами вычислительной гидродинамики (CFD) при проектировании.

## Конфигурации ступеней

### Одноступенчатые системы

Степень сжатия CR: 2,5:1 – 4,5:1 в зависимости от хладагента и скорости на торцах лопаток. Применяются для низконапорных систем и хладагентов низкого давления (R-1233zd, R-123).

Скорость на торцах лопаток ($U_{\text{tip}}$) ограничена конструктивно:
- Традиционные подшипники: 259–290 м/с
- Магнитные подшипники: 305–335 м/с
- Структурный предел: $\sigma = \rho \omega^2 r^2 / 2$

### Двухступенчатые системы

CR: 6:1 – 12:1; диапазон мощности 1 055–7 030 кВт; наиболее распространённая конфигурация для промышленных чиллеров. Экономайзер между ступенями повышает COP на 8–15 % по сравнению с однoступенчатым циклом при тех же условиях.

### Трёхступенчатые и многоступенчатые системы

CR > 12:1 или очень высокий температурный лифт (temperature lift). Применения: высокотемпературные тепловые насосы, технологическое охлаждение до −40 °C, специальные системы с лифтом > 55 К. Каждая дополнительная ступень добавляет порт экономайзера для улучшения управления производительностью при частичной нагрузке.

## Помпаж и дросселирование

### Помпаж (surge)

Помпаж — нестабильное колебание потока, при котором компрессор не может поддерживать создаваемое давление. Физический механизм:

1. Снижение расхода → рост угла атаки на лопатки
2. Срыв потока с всасывающей поверхности лопаток
3. Повышение давления «схлопывается» → обратный ток из системы высокого давления
4. Давление в системе падает, поток пытается восстановиться
5. Цикл повторяется с частотой 1–5 Гц

Последствия помпажа: повреждение упорных подшипников (thrust bearings), нарушение уплотнений, деградация КПД, возможная перегрузка двигателя.

Система антипомпажной защиты (anti-surge control) поддерживает работу на 10–15 % выше линии помпажа за счёт:
- Обхода горячего газа (hot gas bypass)
- Позиционирования входных направляющих аппаратов (IGV)
- Снижения скорости привода VFD

### Дросселирование (choke / stonewall)

Дросселирование наступает, когда скорость хладагента в горле рабочего колеса или диффузора достигает звуковой. Скорость звука для типичных хладагентов при +4,4 °C:
- R-134a: 177 м/с
- R-1234ze: 158 м/с
- R-513A: 166 м/с

При дросселировании: резкое падение КПД, рост шума, ограничение расхода. Номинальная карта производительности сохраняет запас 5–8 % между максимальным рабочим расходом и линией дросселирования.

## Входные направляющие аппараты (IGV — inlet guide vanes)

IGV сообщают хладагенту предварительное вращение перед входом в рабочее колесо, снижая относительную скорость $W = C - U$ (векторное вычитание). Это смещает рабочую точку к меньшему расходу без помпажа.

Диапазон управления по углу закрытия:
- 0–30°: незначительное снижение производительности (90–100 %)
- 30–60°: пропорциональное управление (40–90 %)
- 60–90°: минимальная устойчивая работа (15–40 %)

Ниже минимума IGV активируется обход горячего газа. Комбинированное управление IGV + VFD максимизирует КПД во всём диапазоне нагрузок за счёт выбора оптимального соотношения скорости вращения и угла IGV.

## Регулирование приводом VFD

Снижение скорости компрессора:
$$\dot{V} \propto n, \quad \Delta P \propto n^2, \quad W \propto n^3$$

Снижение скорости до 60 % теоретически снижает мощность до $0{,}6^3 = 0{,}216$ (≈ 22 %) от полной. С учётом КПД привода и двигателя — реальное потребление 25–30 % при 60 % нагрузке.

Рабочий диапазон скоростей: 30–100 % от номинала. Минимум ограничен:
- Требованиями системы управления магнитными подшипниками (≥ 10 000–12 000 об/мин)
- Охлаждением обмоток двигателя
- Запасом помпажа при сниженном напоре

## Технология магнитных подшипников

Магнитные подшипники (magnetic bearings) поддерживают вал на электромагнитной силе, исключая физический контакт и трение.

**Радиальные подшипники:** электромагнитные катушки, управляемые с частотой дискретизации 20–50 кГц; точность удержания вала ±0,025 мм.

**Упорные подшипники:** воспринимают осевые нагрузки от перепадов давления на колёсах и переходных процессов (пуск, останов, помпаж).

**Аварийные «посадочные» подшипники (backup bearings):** механическая опора при потере питания или отказе системы управления; позволяют безопасный выбег.

### Преимущества безмасляной эксплуатации

- Нулевое загрязнение хладагента маслом → улучшение теплопередачи в испарителе на 5–8 % и в конденсаторе на 3–5 %
- Устранение систем маслоотделения и масловозврата
- Снижение затрат на обслуживание (нет замены масла и фильтров)
- Прецизионный заряд хладагента (нет неопределённости объёма масла)
- Среднее время наработки на отказ (MTBF) > 100 000 ч

Потребление системы управления магнитными подшипниками: 1,5–3 кВт (0,3–0,5 % от мощности при полной нагрузке). Резервное питание обеспечивает удержание 30–60 с при пропадании сети для управляемого останова.

## Применения по диапазонам мощности

{{< table title="Центробежные компрессоры: диапазоны мощности и характеристики" >}}
| Диапазон, кВт | Конфигурация | Типовой KWe/kWr (полн. нагрузка) | IPLV, kWe/kWr |
|---|---|---|---|
| 1 055–3 520 | 2-ступенчатый, полуоткрытые/закрытые колёса | 0,50–0,58 | 0,38–0,48 |
| 3 520–7 030 | 2–3-ступенчатый, закрытые колёса, магн. подш. | 0,48–0,55 | 0,35–0,45 |
| > 7 030 | 3-ступ., магн. подш., VFD (стандарт) | 0,45–0,52 | 0,30–0,42 |
{{< /table >}}

### Системы централизованного холодоснабжения (district cooling)

Двух- и трёхступенчатые центробежные компрессоры в параллельных конфигурациях (резервирование $N+1$) обеспечивают охлаждение в крупных торговых, офисных и промышленных комплексах. Интеграция с системой автоматизации здания (BAS/BMS) позволяет участие в управлении нагрузкой (demand response) и оптимизацию работы по прогнозу нагрузки и погоды.

### Технологическое охлаждение

Специальные конструкции для температур до −40 °C; конфигурации с рекуперацией теплоты; тепловые насосы с лифтом > 55 К.

## Расчёт производительности — численный пример

{{< formula display="true" >}}
Двухступенчатый центробежный чиллер, R-134a:

- $T_{\text{исп}} = +6$ °C, $P_{\text{исп}} = 3{,}63$ бар (абс.)
- $T_{\text{конд}} = +40$ °C, $P_{\text{конд}} = 10{,}17$ бар (абс.)
- CR = $10{,}17 / 3{,}63 = 2{,}8$

Удельная работа сжатия при $\eta_s = 0{,}78$:

$$w_{\text{комп}} = \frac{h_{2s} - h_1}{\eta_s} = \frac{430 - 413}{0{,}78} \approx 21{,}8 \text{ кДж/кг}$$

COP системы:

$$COP = \frac{Q_{\text{исп}}}{w_{\text{комп}}} = \frac{h_1 - h_4}{w_{\text{комп}}} = \frac{413 - 256}{21{,}8} \approx 7{,}2$$

Потребление мощности при $Q_{\text{исп}} = 3\,520$ кВт:

$$W = Q_{\text{исп}} / COP = 3\,520 / 7{,}2 \approx 489 \text{ кВт}$$

Удельный расход: $489 / 3\,520 \approx 0{,}139$ кВт(эл)/кВт(хол) = 0,139 kWe/kWr
{{< /formula >}}

## Мониторинг и прогностическое обслуживание

Системы мониторинга в реальном времени отслеживают:
- Зазоры магнитных подшипников (непрерывно)
- Вибрацию (анализ спектра для оценки состояния)
- Температуру обмоток двигателя (тепловая защита)
- Температуру нагнетания (тепловая стабильность хладагента)
- Тренд КПД для раннего обнаружения деградации

Алгоритмы прогностического обслуживания (predictive maintenance) на основе машинного обучения позволяют прогнозировать необходимость обслуживания за 2–4 недели до возможного отказа.

## Нормативная база

- **ASHRAE Handbook — Refrigeration** (2022), Chapter 38 «Centrifugal Compressors»
- **ASHRAE 15** — Safety Standard for Refrigeration Systems
- **ASHRAE 34** — Designation and Safety Classification of Refrigerants
- **ISO 5149** — Refrigerating systems and heat pumps — Safety and environmental requirements
- **EN 378** — Refrigerating systems and heat pumps — Safety and environmental requirements
- **AHRI 550/590** — Performance Rating of Water-Chilling and Heat Pump Water-Heating Packages
- **ГОСТ 28547** — Установки холодильные. Требования безопасности
- **СП 60.13330.2020** — Отопление, вентиляция и кондиционирование воздуха
