---
title: "Параметры производительности компрессора"
aliases: ["Параметры производительности компрессора"]
description: "Количественный анализ показателей производительности холодильных компрессоров: объёмный КПД, изэнтропийный КПД, механический КПД, условия рейтинга AHRI 540, влияние степени сжатия и перегрева всасывания, картирование производительности и методика выбора оборудования."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - объёмный КПД компрессора
  - изэнтропийный КПД
  - рейтинг AHRI 540
  - степень сжатия
  - перегрев всасывания
  - картирование производительности
  - COP холодильной системы
  - performance map compressor
categories:
  - Холодильные системы
  - Компрессоры
tags:
  - volumetric efficiency
  - isentropic efficiency
  - AHRI 540
  - compression ratio
  - superheat
  - performance map
weight: 6
---

Параметры производительности компрессора определяют фактическую холодопроизводительность и потребление энергии холодильной системы. Понимание этих показателей необходимо для правильного подбора оборудования, прогнозирования производительности при отклонении рабочих условий от номинальных и диагностики деградации в процессе эксплуатации.

Нормативная база: ASHRAE Handbook — Refrigeration (2022), AHRI 540, AHRI 210/240, EN 378, ISO 5149, ГОСТ 28547.

## Объёмный КПД (volumetric efficiency)

Объёмный КПД — отношение фактического массового расхода хладагента к теоретической производительности при условиях всасывания:

$$\eta_v = \frac{\dot{m}_{\text{факт}} \cdot v_{\text{всас}}}{V_{\text{выт}} \cdot n}$$

где $\dot{m}_{\text{факт}}$ — фактический массовый расход, кг/с; $v_{\text{всас}}$ — удельный объём при всасывании, м³/кг; $V_{\text{выт}}$ — объём вытеснения за оборот, м³; $n$ — частота вращения, об/с.

### Причины снижения объёмного КПД

**Потери мёртвого объёма (clearance losses):** газ в зазоре (clearance volume) расширяется при такте всасывания, уменьшая эффективный объём свежего пара. Коэффициент мёртвого пространства $C = 2$–6 % для поршневых компрессоров.

**Перепады давления в клапанах (valve losses):** сопротивление клапанов всасывания и нагнетания снижает эффективный перепад давления и уменьшает плотность газа.

**Теплопередача от стенок (heat transfer effects):** нагрев всасываемого пара от горячих стенок цилиндра и обмоток двигателя снижает плотность на эквивалент 3–8 °C дополнительного перегрева.

**Утечки (leakage):** внутренние утечки через клапаны, поршневые кольца или уплотнения возвращают часть сжатого газа на сторону всасывания.

{{< table title="Типичные значения объёмного КПД по типам компрессоров" >}}
| Тип компрессора | η_v, % |
|---|---|
| Поршневой | 65–85 |
| Спиральный | 85–95 |
| Винтовой | 75–90 |
| Центробежный | 80–90 |
{{< /table >}}

Зависимость $\eta_v$ от степени сжатия CR:

$$\eta_v \approx \eta_{v,\text{реф}} - C_k \cdot (CR - CR_{\text{реф}})$$

где $C_k$ — эмпирический коэффициент для данного типа компрессора.

## Изэнтропийный КПД (isentropic efficiency)

Изэнтропийный КПД сравнивает фактическую работу сжатия с минимально необходимой (изэнтропийной):

$$\eta_s = \frac{h_{2s} - h_1}{h_{2} - h_1}$$

где $h_1$ — энтальпия пара на всасывании; $h_{2s}$ — изэнтропийная энтальпия нагнетания при давлении нагнетания; $h_2$ — фактическая энтальпия нагнетания.

Необратимости: трение движущихся деталей; гидравлические потери в проточной части; теплообмен в процессе сжатия; дроссельные потери через клапаны.

Типичные значения $\eta_s$:
- Поршневой: 60–75 %
- Спиральный: 65–75 %
- Винтовой: 70–80 %
- Центробежный: 75–85 %

Фактическое превышение температуры нагнетания над изэнтропийным значением:

$$\Delta T_{\text{изб}} = (T_{2s} - T_1) \cdot \left(\frac{1}{\eta_s} - 1\right)$$

Это повышение температуры влияет на вязкость масла, тепловое состояние конструкции и перегрев газа нагнетания.

## Механический КПД

Механический КПД связывает мощность, передаваемую газу, с мощностью на валу:

$$\eta_m = \frac{W_{\text{инд}}}{W_{\text{вал}}}$$

Механические потери: трение в подшипниках; трение уплотнений вала; ветровые потери; привод масляного насоса.

Типичное значение $\eta_m$: > 90 % для хорошо спроектированных компрессоров.

## Общий КПД

Общий изэнтропийный КПД объединяет все составляющие:

$$\eta_{\text{общ}} = \eta_v \cdot \eta_s \cdot \eta_m$$

Фактическое потребление мощности компрессором:

$$W_{\text{факт}} = \frac{\dot{m} \cdot (h_{2s} - h_1)}{\eta_{\text{общ}}}$$

## Условия рейтинга AHRI

Сравнение компрессоров производится при стандартизованных условиях AHRI (Air-Conditioning, Heating, and Refrigeration Institute).

**AHRI 540** — для холодильных компрессоров:

{{< table title="Стандартные условия рейтинга AHRI 540" >}}
| Хладагент | T исп., °C | T конд., °C | T возврата газа, °C |
|---|---|---|---|
| R-134a | −23 | 40 | 18 |
| R-404A | −23 | 40 | 18 |
| R-22 | −23 | 40 | 18 |
{{< /table >}}

**AHRI 210/240** — для компрессоров кондиционирования воздуха:
- Режим охлаждения: наружный воздух +35 °C, внутренний +27/19 °C (сухой/влажный термометр)
- Режим отопления: наружный воздух +8/6 °C, внутренний +21 °C

Производительность компрессора при нестандартных условиях корректируется коэффициентами производителя.

## Влияние степени сжатия

Степень сжатия $CR = P_{\text{нагн}} / P_{\text{всас}}$ оказывает существенное влияние на параметры компрессора.

**Снижение объёмного КПД:** при росте CR потери мёртвого объёма растут нелинейно. CR = 10:1 может снизить $\eta_v$ на 20–30 % по сравнению с CR = 3:1.

**Рост температуры нагнетания:**

$$T_{2s} = T_1 \cdot CR^{(k-1)/k}$$

где $k \approx 1{,}15$–$1{,}20$ для хладагентов. При $\eta_s = 0{,}75$ фактическая температура нагнетания:

$$T_2 = T_1 + \frac{T_{2s} - T_1}{\eta_s}$$

**Пример.** R-404A, $T_1 = −5$ °C = 268 К, CR = 6,0, $k = 1{,}18$:

$$T_{2s} = 268 \times 6{,}0^{0{,}153} \approx 268 \times 1{,}34 = 359 \text{ К} = +86 \text{ °C}$$

$$T_2 \approx 268 + \frac{(359 - 268)}{0{,}75} = 268 + 121 = 389 \text{ К} \approx +116 \text{ °C}$$

Значение близко к допустимому пределу 121–135 °C для большинства поршневых компрессоров.

**Снижение надёжности:** температуры нагнетания > 121–135 °C → разложение масла (carbonization), повреждение клапанов, деградация изоляции обмоток.

**Рост утечек:** больший перепад давления на уплотнительных поверхностях → увеличение внутренних перетечек.

Максимальная степень сжатия для одноступенчатого сжатия:
- Поршневые: 8:1–10:1
- Спиральные: 15:1–20:1
- Винтовые: 20:1–25:1

При превышении этих значений требуется двухступенчатое сжатие (two-stage compression) с промежуточным охладителем (intercooler).

## Потребление мощности

$$W = \dot{m} \cdot \frac{h_{2} - h_1}{\eta_{\text{общ}}}$$

Для герметичных и полугерметичных компрессоров часть тепловыделения двигателя увеличивает холодильный эффект:

$$Q_{\text{исп}} = \dot{m} \cdot (h_1 - h_4) + W_{\text{дв}} \cdot f_{\text{дв}}$$

где $f_{\text{дв}}$ — доля теплоты двигателя, переходящая в газ всасывания (0,85–1,0).

## Влияние перегрева всасывания

Перегрев всасываемого газа выше насыщения влияет на производительность через несколько механизмов.

**Снижение плотности:** каждые +5,6 °C перегрева снижают плотность на 3–4 %, пропорционально снижая массовый расход:

$$Q_{\text{ред}} = Q_{\text{ном}} \cdot \frac{\rho_{\text{перегр}}}{\rho_{\text{нас}}}$$

**Рост температуры нагнетания:** дополнительный перегрев повышает температуру нагнетания практически в соотношении 1:1.

**Охлаждение двигателя (для герметичных):** недостаточный перегрев → риск возврата жидкости (liquid slugging); избыточный перегрев → снижение эффективности охлаждения двигателя.

Оптимальный перегрев всасывания:
- Холодильные применения: 5–11 °C
- Кондиционирование: 3–8 °C

## Картирование производительности

Карты производительности (performance maps) публикуются производителем в виде семейства кривых:

- **Карта производительности:** $Q_{\text{исп}} = f(T_{\text{исп}})$ при параметрическом $T_{\text{конд}}$
- **Карта мощности:** $W = f(T_{\text{исп}})$ при тех же осях
- **Карта КПД:** $COP = f(T_{\text{исп}}, T_{\text{конд}})$ — определяет область оптимальной работы
- **Граница диапазона:** максимальная CR, $T_{\text{нагн}}$, $P_{\text{нагн}}$, ток двигателя

Коррекция с рейтинговых условий на фактические:

$$Q_{\text{факт}} = Q_{\text{AHRI}} \times CF_{\text{исп}} \times CF_{\text{конд}} \times CF_{\text{перегрев}} \times CF_{\text{переохл}}$$

Коэффициенты коррекции (полиномиальная зависимость):

$$CF_{\text{исп}} = a_0 + a_1 T_{\text{исп}} + a_2 T_{\text{исп}}^2$$

Точное картирование требует учёта: термодинамических свойств хладагента, температуры возврата газа, влияния переохлаждения жидкости, потока масла, переходных режимов пуска.

## Численный пример расчёта производительности

{{< formula display="true" >}}
Полугерметичный поршневой компрессор на R-448A:

Условия AHRI 540:
- $T_{\text{исп}} = -23$ °C, $T_{\text{конд}} = +40$ °C
- Номинальная $Q_{\text{AHRI}} = 52{,}0$ кВт, $W_{\text{AHRI}} = 18{,}5$ кВт
- $COP_{\text{AHRI}} = 52{,}0 / 18{,}5 = 2{,}81$

Рабочие условия: $T_{\text{исп}} = -12$ °C, $T_{\text{конд}} = +38$ °C.
Коэффициенты коррекции производителя: $CF_{\text{исп}} = 1{,}28$, $CF_{\text{конд}} = 1{,}03$.

$$Q_{\text{факт}} = 52{,}0 \times 1{,}28 \times 1{,}03 \approx 68{,}6 \text{ кВт}$$

Степень сжатия при рабочих условиях:
- $P_{\text{нас}}(-12 °C)$ для R-448A ≈ 3,52 бар
- $P_{\text{нас}}(+38 °C)$ для R-448A ≈ 15,8 бар
- $CR = 15{,}8 / 3{,}52 \approx 4{,}5$

Это допустимое значение (< 8:1 для одноступенчатого сжатия).
{{< /formula >}}

## Методика выбора компрессора

1. Рассчитать холодопроизводительность при **фактических** $T_{\text{исп}}$ и $T_{\text{конд}}$ (не при AHRI)
2. Проверить, что $CR < CR_{\text{max}}$ для выбранного типа
3. Убедиться, что $T_{\text{нагн}} < 121$–135 °C
4. Рассчитать потребление мощности и проверить мощность электроснабжения
5. Оценить производительность при частичной нагрузке (IPLV / NPLV)
6. Проверить коэффициент обслуживания двигателя для ожидаемых пиковых нагрузок
7. Сравнить COP при типичных условиях эксплуатации, а не только при номинальных

## Мониторинг производительности в эксплуатации

Контролируемые параметры:
- Давления всасывания и нагнетания (→ CR)
- Температуры всасывания и нагнетания
- Потребляемая мощность и ток
- Рабочий COP: $COP = Q_{\text{исп}} / W$
- Отклонение производительности от проектного значения

Признаки деградации: снижение производительности при той же нагрузке; рост потребляемой мощности; повышение температуры нагнетания; снижение COP → сигнал для сервисной проверки (замена клапанов, коррекция заряда хладагента, очистка системы).

## Нормативная база

- **ASHRAE Handbook — Refrigeration** (2022), Chapters 37–44
- **AHRI 540** — Performance Rating of Positive Displacement Refrigerant Compressors
- **AHRI 210/240** — Performance Rating of Unitary Air-Conditioning and Air-Source Heat Pump Equipment
- **ASHRAE 15** — Safety Standard for Refrigeration Systems
- **ISO 5149** — Refrigerating systems and heat pumps — Safety and environmental requirements
- **EN 378** — Refrigerating systems and heat pumps — Safety and environmental requirements
- **ГОСТ 28547** — Установки холодильные. Требования безопасности
