---
title: "Поршневые компрессоры"
aliases: ["Поршневые компрессоры"]
description: "Полное руководство по поршневым холодильным компрессорам: герметичные, полугерметичные и открытые конструкции; компоновки цилиндров; клапанные механизмы; объём мёртвой зоны и объёмный КПД; методы регулирования производительности; управление маслом; применения в коммерческом и промышленном холодоснабжении. По ASHRAE Handbook Refrigeration, AHRI 540, EN 378, ГОСТ 28547."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - поршневой компрессор
  - герметичный компрессор
  - полугерметичный компрессор
  - открытый компрессор
  - разгрузка цилиндров
  - объём мёртвой зоны
  - VFD компрессор
  - коммерческое холодоснабжение
  - аммиачный компрессор
categories:
  - Холодильные системы
  - Компрессоры
tags:
  - reciprocating
  - hermetic
  - semi-hermetic
  - open compressor
  - cylinder unloading
  - VFD
  - oil management
weight: 1
---

Поршневые компрессоры (reciprocating compressors) реализуют сжатие хладагента по принципу положительного вытеснения: коленчатый вал преобразует вращение электродвигателя в возвратно-поступательное движение поршня. На ходе всасывания низкотемпературный пар поступает через всасывающий клапан; на ходе сжатия поршень уменьшает объём, повышая давление и температуру; затем пар выталкивается через нагнетательный клапан.

Широкий диапазон производительности (0,35–700 кВт) и совместимость с аммиаком (R-717) делают поршневые компрессоры универсальным решением для коммерческого и промышленного холодоснабжения.

Нормативная база: ASHRAE Handbook — Refrigeration (2022), AHRI 540, ASHRAE 15/34, EN 378, ISO 5149, IIAR 2, ГОСТ 28547.

## Конструктивные исполнения

### Герметичные компрессоры (hermetic)

Двигатель и компрессорная часть заключены в единый сварной стальной корпус. Двигатель работает в атмосфере хладагента, что обеспечивает его охлаждение и исключает возможность утечки через уплотнение вала. Компоненты необслуживаемые — при отказе требуется полная замена агрегата.

- Диапазон: 3,5–35 кВт
- Применение: жилые и лёгкие коммерческие системы (холодильники, небольшие кондиционеры)
- Хладагенты: R-410A, R-32, R-134a, R-600a

### Полугерметичные компрессоры (semi-hermetic)

Разъёмный корпус позволяет выполнять полевое обслуживание: замену клапанов, поршней, подшипников. Двигатель охлаждается всасываемым газом хладагента. Принципиальное преимущество перед герметичными — обслуживаемость при сохранении герметичности хладагентного контура.

- Диапазон: 17,6–700 кВт
- Применение: среднее коммерческое холодоснабжение, технологическое охлаждение
- Хладагенты: R-404A, R-448A, R-22, R-507A

### Открытые компрессоры (open)

Двигатель отделён от компрессора. Соединение осуществляется через уплотнение вала (shaft seal), которое является потенциальным путём утечки и требует регулярного обслуживания. Полная доступность для ремонта; возможность выбора двигателя независимо от конструкции компрессора.

- Диапазон: 350+ кВт
- Применение: крупные промышленные системы с аммиаком (R-717)
- Аммиачные компрессоры: обязательны открытые конструкции по требованиям безопасности (IIAR 2, ASHRAE 15)

## Компоновки цилиндров

**Однопоршневая:** наиболее простая конструкция; пульсирующий поток требует демпферов; до 17,6 кВт.

**V-образная:** два ряда цилиндров под углом 45°, 60° или 90°; частичное уравновешивание возвратно-поступательных сил; 17,6–175 кВт.

**W-образная:** три ряда цилиндров с интервалом 120°; лучшее динамическое уравновешивание; компактное исполнение; 140–530 кВт.

**Рядная:** цилиндры в один ряд; упрощённые трубопроводы; полное уравновешивание при шести цилиндрах; средние и крупные промышленные системы.

## Клапанные механизмы

**Пластинчатые клапаны (reed valves):** тонкие полосы из пружинной стали; открываются при перепаде давления; ход 0,51–1,52 мм; время отклика < 1 мс; наиболее распространённый тип для малых и средних компрессоров.

**Кольцевые клапаны (ring valves):** концентрические стальные кольца с несколькими портами; большая эффективная площадь потока; меньшие потери давления → выше объёмный КПД; применяются в высокопроизводительных промышленных компрессорах.

Производительность клапана напрямую влияет на объёмный КПД: избыточный перепад давления снижает эффективную степень сжатия и увеличивает потери мёртвого объёма. Сила пружины клапана должна обеспечивать быстрое открытие (минимальный прорыв) и быстрое закрытие (минимальная задержка).

## Объём мёртвой зоны и объёмный КПД

Объём мёртвой зоны (clearance volume) — пространство в верхней мёртвой точке (ВМТ) между поршнем и клапанной плитой. Сжатый газ, оставшийся здесь, расширяется при ходе всасывания, уменьшая эффективный объём для свежего пара. Типичное значение $C = 3$–8 % от объёма вытеснения.

### Расчёт объёмного КПД

$$\eta_v = 100 - C \cdot (CR - 1) \quad [\%]$$

где $C$ — коэффициент мёртвого пространства, %; $CR = P_{\text{нагн}} / P_{\text{всас}}$ — степень сжатия.

**Пример.** $C = 5$ %, $CR = 4{,}0$:

$$\eta_v = 100 - 5 \times (4{,}0 - 1) = 100 - 15 = 85 \%$$

При $CR = 7{,}0$: $\eta_v = 100 - 5 \times 6 = 70 \%$. При $CR = 10{,}0$: $\eta_v = 55 \%$ — поршневые компрессоры становятся неэффективными.

### Факторы, снижающие η_v

- Рост CR — экспоненциальное увеличение потерь мёртвого объёма
- Перепад давления на клапанах всасывания — снижение давления в цилиндре ниже системного давления всасывания
- Нагрев стенок цилиндра — увеличение перегрева всасываемого пара, снижение плотности
- Утечки через поршневые кольца — при высоких CR
- Нагрев от двигателя — характерно для герметичных конструкций

## Пределы степени сжатия

Максимальная степень сжатия CR для одноступенчатых поршневых компрессоров:
- R-22: 8:1
- R-134a: 10:1
- R-717 (аммиак): 8:1

Превышение приводит к росту температуры нагнетания выше 121 °C → разложение масла (carbonization), повреждение клапанов.

**Расчёт температуры нагнетания (изэнтропийная):**

$$T_{2s} = T_1 \cdot CR^{(k-1)/k}$$

где $k \approx 1{,}15$–$1{,}20$ для хладагентов. Фактическая температура с учётом $\eta_s$:

$$T_2 = T_1 + \frac{T_{2s} - T_1}{\eta_s}$$

**Пример.** R-448A, $T_1 = 263$ К (−10 °C), $CR = 6{,}0$, $k = 1{,}18$, $\eta_s = 0{,}72$:

$$T_{2s} = 263 \times 6{,}0^{0{,}153} \approx 263 \times 1{,}337 \approx 352 \text{ К} = +79 \text{ °C}$$

$$T_2 = 263 + \frac{(352 - 263)}{0{,}72} = 263 + 124 = 387 \text{ К} \approx +114 \text{ °C}$$

Температура в пределах допустимого. При $CR = 8{,}0$ она превысит 130 °C — требуется двухступенчатое сжатие.

При необходимости работы с CR > 10:1 переходят на двухступенчатое сжатие (two-stage compression) с промежуточным охладителем (intercooler): это снижает пиковую температуру нагнетания и повышает объёмный КПД каждой ступени.

## Методы регулирования производительности

### Разгрузка цилиндров (cylinder unloading)

Гидравлические или электромагнитные приводы удерживают клапаны всасывания открытыми, препятствуя сжатию в выбранных цилиндрах. Четырёхцилиндровый компрессор обеспечивает ступени: 25 % / 50 % / 75 % / 100 %. Разгруженный цилиндр потребляет ≈ 10 % от нагрузки полного хода (прокачка газа без давления).

### Привод с переменной частотой (VFD / frequency inverter)

Модуляция скорости 30–100 %. Снижение скорости пропорционально снижает массовый расход при сохранении объёмного КПД. Применение требует:
- Обмоток двигателя inverter duty с усиленной изоляцией
- Фильтров ЭМС для снижения гармоник
- Охлаждения двигателя при работе на малых скоростях (встроенный вентилятор менее эффективен)

### Цифровая модуляция (digital modulation)

Быстрое переключение цилиндров (10–20 с) создаёт усреднённую по времени производительность между дискретными ступенями. Разрешение 5–10 %. Применяется в компрессорах с электронным управлением (digital scroll, digital piston).

### Дроссельное регулирование всасывания

Снижение производительности путём уменьшения давления всасывания через модулирующий клапан. Энергетически неэффективно (рост степени сжатия при снижении расхода). Используется только в устаревших системах.

### Обход горячего газа (hot gas bypass)

Часть нагнетательного газа перепускается обратно в испаритель или линию всасывания, искусственно нагружая испаритель при минимальных тепловых нагрузках. Потребление мощности не снижается. Применяется только для предотвращения частых пусков/остановов или при переменных нагрузках.

## Системы управления маслом

**Требования к смазке:** толщина масляной плёнки должна превышать 0,0025 мм для предотвращения контакта металл-металл под нагрузкой.

**Масляные насосы:** в полугерметичных и открытых компрессорах > 17,6 кВт; подача масла к подшипникам под давлением 138–276 кПа выше картерного; реле дифференциального давления масла активирует аварийный останов.

**Разбрызгивающая смазка:** в малых герметичных компрессорах; дипперы или лопатки коленчатого вала разбрызгивают масло по картеру; допустимый диапазон уровня масла для надёжного разбрызгивания без вспенивания.

**Маслоотделители (oil separators):** центробежные, коалесцентные или поплавковые; КПД отделения 90–99 %; собранное масло возвращается в картер через управляемый клапан.

**Возврат масла в системах прямого расширения (DX):** зависит от скорости хладагента — минимум 213 м/мин в горизонтальных линиях всасывания и 305 м/мин в вертикальных подъёмах. При множественных испарителях на разных уровнях необходимы маслоуловители (oil traps) в проектировании трубопроводов.

**Нагреватели картера (crankcase heaters):** включаются в период останова компрессора, предотвращая конденсацию хладагента в масле и гидроудар (liquid slugging) при запуске.

## Применения

{{< table title="Применения поршневых компрессоров" >}}
| Применение | Тип компрессора | Хладагент | Диапазон T исп., °C | Диапазон мощности, кВт |
|---|---|---|---|---|
| Коммерческое холодоснабжение (камеры, витрины) | Полугерметичный | R-404A, R-448A | −29…+2 | 17,6–263 |
| Промышленное холодоснабжение (пищевое производство) | Открытый | R-717 | −40…0 | 350+ |
| Технологическое охлаждение (фармацевтика, ЦОД) | Полугерметичный | R-134a, R-407C | 0…+10 | 35–350 |
| Транспортное холодоснабжение (рефрижераторы) | Герметичный/полугерметичный | R-452A, R-449A | −25…0 | 7–70 |
| Низкотемпературные системы (< −40 °C) | Открытый 2-ступенчатый | R-717 | < −40 | 100+ |
{{< /table >}}

## Оптимизация производительности

**Согласование компрессора с условиями.** Производительность при условиях ARI отличается от реальной рабочей точки. Компрессор с номинальной производительностью 70,3 кВт (ARI) при $T_{\text{исп}} = -12$ °C и $T_{\text{конд}} = +40$ °C реально обеспечит ≈ 52,7 кВт из-за снижения объёмного КПД и роста CR.

**Температура всасываемого газа.** Каждые +5,6 °C перегрева выше необходимого снижают производительность на 2–3 % и повышают температуру нагнетания. Целевой перегрев: 5,6–11 °C.

**Оптимизация конденсации.** Каждые −0,56 °C снижения $T_{\text{конд}}$ уменьшают потребление мощности компрессора на 1,5–2 %. Управление плавающим напором конденсации (floating condensing pressure) при прохладных условиях наружного воздуха экономит 10–20 % электроэнергии за год.

## Техническое обслуживание

**Ежедневно/еженедельно:** контроль давлений и температур, уровня и давления масла, тока двигателя, вибрации и нетипичных звуков.

**Ежеквартально:** анализ масла (кислотность, влажность, содержание металлов по методу ICP-OES).

**Ежегодно:** проверка и замена клапанов; испытание изоляции обмоток двигателя (мегаомметр, норма > 100 МОм); проверка уплотнения вала (открытые); замена масла.

**20 000–30 000 ч:** замена подшипников; проверка геометрии цилиндров и поршней; замена прокладок (полугерметичные — при вскрытии).

Картерные нагреватели должны включаться непрерывно в периоды останова компрессора: это предотвращает конденсацию хладагента в масле и гидроудар при запуске.

## Нормативная база

- **ASHRAE Handbook — Refrigeration** (2022), Chapter 37 «Compressors»
- **ASHRAE 15** — Safety Standard for Refrigeration Systems
- **ASHRAE 34** — Designation and Safety Classification of Refrigerants
- **AHRI 540** — Performance Rating of Positive Displacement Refrigerant Compressors
- **ISO 5149** — Refrigerating systems and heat pumps — Safety and environmental requirements
- **EN 378** — Refrigerating systems and heat pumps — Safety and environmental requirements
- **IIAR 2** — Equipment, Design, and Installation of Closed-Circuit Ammonia Mechanical Refrigeration Systems
- **ГОСТ 28547** — Установки холодильные. Требования безопасности
- **СП 60.13330.2020** — Отопление, вентиляция и кондиционирование воздуха
