---
title: "Винтовые компрессоры"
aliases: ["Винтовые компрессоры"]
description: "Техническое руководство по винтовым компрессорам: двухвинтовые и одновинтовые конструкции, профили роторов, встроенное объёмное отношение Vi, регулирование производительности скользящим клапаном, масляная инжекция, маслоотделение и применение в чиллерах и промышленных холодильных системах."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - винтовой компрессор
  - двухвинтовой компрессор
  - одновинтовой компрессор
  - встроенное объёмное отношение Vi
  - скользящий клапан
  - масляная инжекция
  - маслоотделение
  - чиллер
  - промышленное холодоснабжение
  - аммиак
categories:
  - Холодильные системы
  - Компрессоры
tags:
  - винтовой компрессор
  - объёмное отношение
  - скользящий клапан
  - маслоинжекция
  - промышленное охлаждение
weight: 3
---

Винтовые компрессоры (screw compressors) — объёмные машины, сжимающие хладагент взаимодействием спиральных роторов. Они доминируют в диапазоне средней и крупной производительности (350–17 600 кВт) благодаря непрерывному сжатию без клапанов, высокому объёмному КПД и отличным характеристикам при частичной нагрузке. Стандарты ASHRAE Handbook — Refrigeration (гл. 38), ASHRAE 15/34, ISO 5149 и IIAR 2 регламентируют их применение в промышленных и коммерческих системах.

## Двухвинтовые компрессоры

Двухвинтовые компрессоры (twin-screw compressors) содержат два взаимозацепляющихся ротора, вращающихся в противоположных направлениях. Ведущий ротор (male rotor) имеет 4–6 выпуклых лопастей, ведомый (female rotor) — 5–7 вогнутых впадин. При взаимодействии роторов хладагент захватывается между их поверхностями и корпусом, постепенно сжимаясь по мере уменьшения объёма кармана вдоль оси.

**Три фазы рабочего процесса:**

1. **Всасывание (suction):** хладагент заполняет пространство между лопастями через открытое всасывающее окно
2. **Сжатие (compression):** вращение закрывает всасывающее окно; захваченный объём уменьшается, давление и температура растут
3. **Нагнетание (discharge):** когда объём кармана достигает нагнетательного окна, сжатый газ выбрасывается

Отсутствие всасывающих и нагнетательных клапанов исключает механические отказы клапанного узла и потери переразложения (re-expansion losses). Производительность двухвинтовых агрегатов — от 350 до 17 600 кВт и выше в одном корпусе.

## Одновинтовые компрессоры

Одновинтовые компрессоры (single-screw compressors) имеют один шестиканавочный ротор и два шестнадцатизубых звёздообразных шлицевых ротора, расположенных диаметрально противоположно. Такая схема создаёт две симметричные камеры сжатия, работающие с фазовым сдвигом 180°.

**Преимущества одновинтовой схемы:**

- Радиальные силы на ведущем роторе взаимно компенсируются — чистая радиальная нагрузка на подшипники близка к нулю
- Меньшие нагрузки на подшипники продлевают межремонтный ресурс
- Изэнтропный КПД на 5–10 % выше, чем у сопоставимых двухвинтовых машин при полной нагрузке
- Область применения: 350–5 280 кВт

## Профили роторов

Геометрия профиля (rotor profile) определяет эффективность, надёжность и точность изготовления. Современные профили — результат вычислительной оптимизации (CFD и термодинамическое моделирование).

**Асимметричные профили (asymmetric profiles):** ведущий и ведомый роторы имеют различную геометрию, независимо оптимизированную. Площадь продувочного зазора (blow-hole area) — щели, через которую газ высокого давления перетекает обратно во всасывание, — сокращается на 2–4 % объёмного КПД по сравнению с симметричными профилями. Основная доля работы сжатия ложится на ведущий ротор.

**Симметричные профили (symmetric profiles):** одинаковая геометрия обоих роторов упрощает изготовление. Характерны для устаревших и бюджетных агрегатов; продувочные потери выше.

Современные асимметричные комбинации 4/6 и 5/6 лопастей стали отраслевым стандартом — издержки сложной механической обработки компенсируются ростом изэнтропного КПД на 3–5 %.

## Встроенное объёмное отношение Vi

Встроенное объёмное отношение (built-in volume ratio, Vi) — отношение объёма захваченного кармана в начале сжатия к объёму при открытии нагнетательного окна:

{{< formula display="true" >}}
V_i = \frac{V_{suction}}{V_{discharge}}
{{< /formula >}}

Оптимальное Vi соответствует степени давления через компрессор:

{{< formula display="true" >}}
\frac{P_{discharge}}{P_{suction}} = V_i^{\,\gamma}
{{< /formula >}}

где $\gamma$ — показатель изоэнтропы (≈ 1,15 для типичных хладагентов). Диапазон типовых значений Vi: 2,2–5,5.

**Недосжатие (under-compression):** Vi меньше оптимального — давление газа в кармане ниже давления нагнетания при открытии окна. Газ нагнетательной магистрали врывается обратно в карман, совершая бесполезную работу.

**Пересжатие (over-compression):** Vi больше оптимального — давление газа превышает давление нагнетания до открытия окна. Избыточная энергия рассеивается как теплота и турбулентность.

Компрессоры с переменным Vi используют механизм скользящего нагнетательного окна для подстройки объёмного отношения к текущим условиям, сохраняя эффективность в диапазоне на 15–30 % шире, чем фиксированные конструкции.

## Регулирование производительности скользящим клапаном

Скользящий клапан (slide valve) обеспечивает плавное регулирование производительности от 100 % до 10 % номинала путём изменения эффективной длины зоны сжатия. Аксиальное перемещение скользящей плиты в корпусе открывает байпасное окно, через которое часть газа возвращается во всасывание до достижения полного давления.

**Механизм снижения производительности:**

- Газ, захваченный между роторами, выпускается обратно во всасывание при промежуточном давлении
- Эффективное вытеснение (effective displacement) снижается пропорционально положению плиты
- Мощность на валу убывает примерно линейно с производительностью
- Время отклика при изменении нагрузки: 2–5 с

Эффективность при частичной нагрузке остаётся высокой (85–95 % от значения при полной нагрузке), поскольку сжатие выполняется только для газа, завершающего полный ход. Ряд конструкций включает двойные скользящие клапаны: один управляет производительностью, второй регулирует Vi.

## Масляная инжекция и охлаждение

Масло (oil injection) выполняет в винтовых компрессорах четыре критические функции:

1. **Герметизация:** масло заполняет зазоры между роторами и корпусом, минимизируя внутренние перетечки
2. **Охлаждение:** впрыскиваемое масло поглощает теплоту сжатия, снижая температуру нагнетания на 22–33 °C
3. **Смазка:** масляная плёнка защищает подшипники и поверхности роторов от износа
4. **Снижение шума:** масло демпфирует вибрацию и газодинамический шум

Масло подаётся под давлением на 50–100 кПа выше давления всасывания через несколько отверстий вдоль камеры сжатия. Типовые расходы: 0,38–0,95 л/(с·кВт) холодопроизводительности. Эффект охлаждения маслом допускает достижение степеней давления до 20:1 при одноступенчатом сжатии — против 4–5:1 у сухих компрессоров. Температура нагнетания при этом не превышает 104 °C.

## Маслоотделение

Газ нагнетания несёт унесённое масло, которое необходимо удалить перед входом в конденсатор. Двухступенчатое отделение обеспечивает концентрацию масла менее 5 ppm (миллионных долей):

**Первичное отделение (primary separator):** центробежный сепаратор улавливает 95–98 % масла. Газ поступает тангенциально, вращательный поток центрифугирует крупные капли к стенке.

**Вторичное отделение (secondary separator, coalescer):** коалесцентные фильтры захватывают масляный туман. Мелкие капли объединяются в крупные и стекают самотёком.

Отделённое масло возвращается в компрессор через маслоохладитель. Температура масла на входе в компрессор регулируется в диапазоне 37–60 °C для поддержания оптимальной вязкости. Перепад давления системы маслоснабжения: 14–34 кПа.

## Характеристики эффективности

Изэнтропный КПД винтового компрессора: 0,65–0,75; лучшие образцы достигают 0,78–0,80 в расчётной точке. Факторы, влияющие на эффективность:

- **Профиль ротора:** современные асимметричные профили +3–5 % к КПД
- **Соответствие Vi:** отклонение от оптимума на ±10 % снижает КПД на ≈2 %
- **Зазоры:** оптимум 0,076–0,152 мм; плотнее — меньше утечек, но больше трения
- **Расход масла:** избыток масла увеличивает гидравлические потери
- **Периферийная скорость:** 45–61 м/с — оптимум для КПД и ресурса

**Пример расчёта для чиллера:**

Система: R-134a, $T_{evap}$ = 5 °C, $T_{cond}$ = 40 °C, производительность 700 кВт.

{{< formula display="true" >}}
\text{COP}_{Carnot} = \frac{T_{evap}}{T_{cond} - T_{evap}} = \frac{278{,}15}{313{,}15 - 278{,}15} = \frac{278{,}15}{35} \approx 7{,}95
{{< /formula >}}

При изэнтропном КПД компрессора 0,72 и механическом КПД 0,97 фактический COP чиллера составит около 5,5–6,0 — типичный результат для современного двухвинтового агрегата с асимметричными роторами.

{{< table title="Эффективность при частичной нагрузке (двухвинтовой, R-134a)" >}}
| Нагрузка, % | Положение скользящего клапана | Изэнтропный КПД, % |
|---|---|---|
| 100 | Полностью открыт | 73 |
| 75 | 75 % | 70 |
| 50 | 50 % | 68 |
| 25 | 25 % | 60 |
{{< /table >}}

## Применение

**Водяные чиллеры (water chillers):** двухвинтовые компрессоры доминируют в диапазоне 350–5 280 кВт. Полугерметичное исполнение с охлаждением двигателя хладагентом. КПД при полной нагрузке 0,50–0,60 кВт/кВт конкурентоспособен с центробежными машинами, при лучших характеристиках частичной нагрузки и более низкой первоначальной стоимости.

**Воздушные чиллеры (air-cooled chillers):** степени давления 12–15:1 при работе в жарком климате — не проблема для винтовых машин, тогда как поршневые компрессоры испытывают затруднения. Несколько компрессоров в одном чиллере обеспечивают ступенчатое регулирование и резервирование.

**Промышленное холодоснабжение (industrial refrigeration):** открытые винтовые компрессоры с внешними двигателями применяются на аммиаке, R-507A и транскритическом CO₂ при температурах испарения от −40 °C до +4 °C. Порты экономайзера (economizer ports) допускают двухступенчатое сжатие в одном корпусе — прирост КПД 10–15 % при низких температурах испарения (IIAR 2, EN 378, ГОСТ 28547).

**Холодоснабжение процессов:** химические заводы, фармацевтические производства и центры обработки данных используют пакеты с резервными масляными системами, мониторингом вибрации и быстрым откликом производительности (2–5 с).

```mermaid
flowchart LR
    SV[Всасывающее окно] --> COMP[Зона сжатия: вращение роторов]
    COMP --> DV[Нагнетательное окно]
    DV --> SEP[Маслоотделитель]
    SEP --> COND[Конденсатор]
    SEP -->|Масло| COOL[Маслоохладитель]
    COOL --> COMP
    SLIDE[Скользящий клапан] -- положение --> COMP
```

Применение приводов переменной частоты (VFD) совместно со скользящим клапаном создаёт двухуровневую систему регулирования: VFD оптимизирует скорость для минимального энергопотребления, скользящий клапан обеспечивает быструю грубую ступеньку. Такой подход повышает IPLV (Integrated Part-Load Value) на 15–25 % относительно схемы только со скользящим клапаном.
