---
title: "Конденсаторы с водяным охлаждением"
aliases: ["Конденсаторы с водяным охлаждением"]
description: "Конструкция кожухотрубных конденсаторов с водяным охлаждением, выбор материалов трубок, коэффициенты загрязнения, расчёт температуры подхода, водоподготовка и применение в морских условиях."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - конденсатор водяного охлаждения
  - кожухотрубный конденсатор
  - коэффициент загрязнения
  - температура подхода
  - медно-никелевые трубки
  - титановые трубки
  - водоподготовка
  - морской конденсатор
categories:
  - Холодильные системы
  - Компоненты
tags:
  - конденсатор
  - водяное охлаждение
  - теплопередача
  - материалы трубок
weight: 2
---

Конденсаторы с водяным охлаждением отводят теплоту от паров хладагента в охлаждающую воду. Благодаря высоким коэффициентам теплопередачи и более низким температурам конденсации они обеспечивают на 15–25 % лучший КОП по сравнению с воздушными конструкциями. Область применения — от коммерческих чиллеров до крупных промышленных холодильных установок.

## Кожухотрубная конструкция (Shell-and-Tube)

Кожухотрубная схема доминирует в диапазоне мощностей от 30 кВт до нескольких мегаватт. Хладагент конденсируется на наружной поверхности трубок (сторона корпуса, shell-side), охлаждающая вода проходит внутри трубок (tube-side). Такое расположение облегчает механическую очистку трубок и замену пучка.

### Основные конструктивные решения

**Конфигурация пучка:**
- Неподвижные трубные доски (fixed tubesheet) — обе доски приварены к корпусу; простая конструкция, компактна, допускает механическую чистку трубок
- Съёмный пучок (removable bundle) — извлекается для осмотра и очистки; предпочтителен при жёсткой воде
- U-образные трубки (U-tube) — исключают одну трубную доску, компенсируют тепловое расширение без компенсатора, не позволяют механически чистить трубки изнутри

**Схемы ходов воды (water passes):**
- Однопроходная — вода проходит весь пучок один раз; наименьший перепад давления, применяется при большом расходе воды
- Двухпроходная (2-pass) — вода разворачивается в промежуточной крышке; наиболее распространена
- Четырёхпроходная (4-pass) — удвоенная скорость при вдвое меньшем расходе; улучшает коэффициент теплопередачи на стороне воды

**Геометрия пучка:**
- Треугольный шаг — увеличивает плотность трубок, применяется при чистых жидкостях
- Квадратный шаг — хуже с точки зрения теплопередачи, но обеспечивает доступ для механической чистки снаружи трубок

Стандартные длины: 2,4–6,1 м; диаметры корпуса: 200–1520 мм. Конструкция корпуса — по ASME Section VIII, Div. 1 (или EN 13445 в европейской практике).

## Материалы трубок

Выбор материала трубок определяет срок службы конденсатора и определяется химическим составом охлаждающей воды, допустимой скоростью и бюджетом.

{{< table title="Сравнение материалов трубок конденсатора" >}}
| Материал | Теплопроводность, Вт/(м·К) | Макс. скорость воды, м/с | Стойкость к коррозии | Относительная стоимость |
|----------|---------------------------|--------------------------|----------------------|------------------------|
| Медь (Cu) | 385 | 2,4 | умеренная | 1× |
| Медно-никелевый 90/10 (Cu-Ni) | 50 | 3,0 | хорошая | 3–4× |
| Медно-никелевый 70/30 (Cu-Ni) | 29 | 3,6 | отличная (морская) | 4–5× |
| Нержавеющая сталь 316L (SS) | 16 | 2,5 | хорошая | 3–5× |
| Титан (Ti Grade 2) | 16 | 4,5 | исключительная | 8–12× |
{{< /table >}}

**Медные трубки** — стандарт для большинства коммерческих систем с обработанной пресной водой. Толщина стенки 0,71–1,24 мм по ASTM B111/B111M. При скорости воды выше 2,4 м/с возникает эрозионная коррозия — особенно в зонах входных патрубков.

**Сплав 90/10** по ASTM B111 C70600 — рекомендован для прибрежных и морских условий при умеренной солёности. Устойчив к обрастанию (biofouling) при скорости ≥ 1,2 м/с.

**Сплав 70/30** по ASTM B111 C71500 — превосходная стойкость к морской воде с высокой скоростью потока. Стандарт для промышленных морских систем.

**Нержавеющая сталь 316L** — хорошая стойкость в широком диапазоне pH, однако подвержена питтинговой коррозии (pitting corrosion) при стоячей воде с хлоридами. Требует обеспечения минимальной скорости ≥ 0,6 м/с.

**Титан Grade 2** по ASTM B338 — иммунитет к хлоридной коррозии и коррозионному растрескиванию (stress corrosion cracking, SCC) в любых природных водах. Тонкая стенка (0,51–0,71 мм) компенсирует низкую теплопроводность. Единственный обоснованный выбор для опреснительных установок и хлорированных промышленных стоков.

### Трубки с повышенной теплопередачей

Трубки с внутренним микрооребрением (micro-fin tubes, internally enhanced tubes) — спиральные канавки с высотой ребра 0,20–0,30 мм, 50–70 рёбер по окружности. Увеличивают коэффициент теплопередачи на стороне хладагента на 100–200 % по сравнению с гладкими трубками за счёт развития нуклеатного кипения и дестабилизации плёнки конденсата.

Внешнее низкооребрение (integral low-fin) — 19, 26 или 40 рёбер/дюйм — увеличивает коэффициент на стороне воды на 50–100 %. Применение улучшенных трубок сокращает требуемую поверхность конденсатора на 30–50 % при той же тепловой нагрузке.

## Расчёт коэффициента теплопередачи

### Общее тепловое сопротивление

{{< formula display="true" >}}
\frac{1}{U_o} = \frac{1}{h_r} + R_{f,r} + \frac{t}{k_w} \cdot \frac{A_o}{A_m} + R_{f,w} \cdot \frac{A_o}{A_i} + \frac{1}{h_w} \cdot \frac{A_o}{A_i}
{{< /formula >}}

где:
- $h_r$ — коэффициент на стороне хладагента, 4500–5500 Вт/(м²·К) (конденсация)
- $h_w$ — коэффициент на стороне воды, 2800–8500 Вт/(м²·К)
- $R_{f,r}$, $R_{f,w}$ — коэффициенты загрязнения, м²·К/Вт
- $t$ — толщина стенки трубки, м
- $k_w$ — теплопроводность материала трубки, Вт/(м·К)
- $A_o$, $A_i$, $A_m$ — наружная, внутренняя и средняя площади поверхности трубки

Чистые значения общего коэффициента теплопередачи (clean overall $U$) для кожухотрубных водяных конденсаторов: **1400–2300 Вт/(м²·К)** в зависимости от материала трубок и типа улучшения поверхности.

### Пример расчёта — конденсатор 200 кВт на R-134a

Исходные данные: $Q_\text{cond}$ = 200 кВт, вода из градирни 30 → 35 °C, температура конденсации 40 °C, медные трубки, однопроходная схема.

{{< formula display="true" >}}
\text{LMTD} = \frac{(40 - 30) - (40 - 35)}{\ln\!\left(\dfrac{40 - 30}{40 - 35}\right)} = \frac{10 - 5}{\ln 2} = \frac{5}{0{,}693} \approx 7{,}2\,\text{К}
{{< /formula >}}

При $U$ = 1700 Вт/(м²·К) требуемая поверхность теплопередачи:

{{< formula display="true" >}}
A = \frac{Q}{U \cdot \text{LMTD}} = \frac{200\,000}{1700 \times 7{,}2} \approx 16{,}3\,\text{м}^2
{{< /formula >}}

Температура подхода (approach temperature) = $T_\text{cond} - T_\text{вода,вых}$ = 40 − 35 = **5 °C** — в пределах проектной нормы 2,8–8,3 °C.

## Коэффициенты загрязнения

{{< table title="Коэффициенты загрязнения для охлаждающей воды (ASHRAE Handbook Refrigeration 2022, табл. 2)" >}}
| Источник воды | $R_f$, м²·К/Вт |
|--------------|----------------|
| Вода из градирни (обработанная) | 0,000088–0,000176 |
| Речная вода прямоточного охлаждения | 0,000176–0,000527 |
| Морская вода | 0,000088–0,000176 |
| Солоноватая вода (brackish water) | 0,000352–0,000527 |
| Вода из градирни необработанная | 0,000527–0,000879 |
{{< /table >}}

Накипь карбоната кальция толщиной 0,25 мм на внутренней поверхности медной трубки добавляет сопротивление ≈ 0,00005 м²·К/Вт и снижает общий коэффициент $U$ на 8–12 %. По мере загрязнения температура конденсации растёт, что увеличивает потребляемую мощность компрессора.

## Температура подхода и проектирование

Температура подхода (approach temperature) — разница между температурой конденсации и температурой охлаждающей воды на выходе — является ключевым показателем качества проектирования. Меньший подход означает более высокую эффективность, но больший размер и стоимость конденсатора.

{{< table title="Типичные температуры подхода" >}}
| Приложение | Подход, °C | Комментарий |
|-----------|-----------|-------------|
| Промышленные чиллеры | 2,8–4,4 | Оптимальная стоимость жизненного цикла |
| Коммерческие системы | 4,4–8,3 | Стандартная практика |
| Бытовые системы | 8,3–11 | Меньшая поверхность, ниже стоимость |
{{< /table >}}

Каждые 0,6 °C снижения температуры подхода требуют увеличения поверхности теплопередачи на 10–15 %, но снижают температуру конденсации и повышают КОП на 2–4 %.

Подъём температуры охлаждающей воды через конденсатор:

{{< formula display="true" >}}
\Delta T_\text{воды} = \frac{Q_\text{cond}}{\dot{m}_w \cdot c_p}
{{< /formula >}}

Типичный диапазон: 4,4–8,3 °C. Более высокий подъём сокращает расход воды, что снижает энергопотребление насосов градирни, но уменьшает движущую силу теплопередачи и увеличивает температуру конденсации.

## Водоподготовка

Правильная водоподготовка — необходимое условие работы водяных конденсаторов. Отсутствие программы химической обработки приводит к ускоренному загрязнению, коррозии и биологическому обрастанию.

### Контроль накипи

Индекс насыщения Ланжелье (Langelier Saturation Index, LSI):

{{< formula display="true" >}}
\text{LSI} = \text{pH} - \text{pH}_\text{нас}
{{< /formula >}}

- LSI от −0,5 до +0,5 — стабильная химия воды
- LSI > +0,5 — склонность к осаждению CaCO₃
- LSI < −0,5 — коррозионная вода

Применяются фосфонаты и полиакрилаты для ингибирования роста кристаллов накипи, дозирование кислоты для снижения щёлочности.

### Контроль коррозии

Поддержание pH 7,5–9,0 для медных сплавов; 7,0–8,5 для нержавеющей стали и углеродистой стали корпуса. Молибдатные и ортофосфатные ингибиторы обеспечивают пассивацию поверхностей без экологического ущерба хроматов (устаревших). Целевая скорость коррозии медных сплавов: < 0,05 мм/год.

### Биологический контроль

Окисляющие биоциды — хлор или бром в концентрации 0,5–1,0 мг/л остаточного — вводятся непрерывно или ударными дозами. Неокисляющие биоциды (четвертичные аммониевые соединения, изотиазолоны) чередуют для предотвращения резистентности. Контроль Legionella pneumophila обязателен: температура воды в системе должна поддерживаться за пределами диапазона роста 25–50 °C; регулярный мониторинг согласно EN 13623:2021 и санитарным нормам.

Ключевые параметры мониторинга: pH (ежедневно), электропроводность (как косвенная мера TDS), число циклов концентрирования (cycles of concentration, CoC), результаты погружных купонов коррозии (corrosion coupons), тест на Legionella — ежеквартально.

## Морские и прибрежные приложения

Морская вода содержит ~19 000 мг/л хлоридов, что исключает применение медных трубок без специальных мер защиты. Стандарт для открытых морских систем — сплав 70/30 Cu-Ni или титан.

**Защита от гальванической коррозии:** жертвенные аноды из алюминия или цинка, устанавливаемые на водяных камерах (water boxes); наложенная катодная защита (impressed current cathodic protection, ICCP) для крупных установок.

**Предотвращение биообрастания:** скорость воды 1,8–3,0 м/с механически препятствует прикреплению организмов; входные решётки и шарикоочистительные системы (sponge ball cleaning) — для крупных конденсаторов.

**Химия морской воды:** pH 8,0–8,3, растворённый кислород 5–8 мг/л. Сезонные изменения температуры воды напрямую влияют на температуру конденсации и КОП системы. Тепловые сбросы ограничиваются нормами ISO 5149-1:2014 и местными экологическими регламентами.

## Эффективность в сравнении с воздушным охлаждением

{{< table title="Сравнение водяного и воздушного охлаждения при 35 °C наружного воздуха" >}}
| Параметр | Водяное охлаждение | Воздушное охлаждение |
|----------|-------------------|---------------------|
| Значение $U$, Вт/(м²·К) | 1400–2300 | 85–142 |
| Температура конденсации | 35–40 °C | 46–54 °C |
| Приближение к среде | 2,8–8,3 °C | 8,3–14 °C |
| Мощность вспомогательного оборудования | 2–4 % от холода | 5–8 % от холода |
| Экономия энергии (компрессор) | базовый | −20…−35 % |
{{< /table >}}

Экономия энергии от перехода с воздушного на водяное охлаждение растёт с повышением летних температур. В климате с пиком 35–40 °C и интенсивным суточным графиком холодоснабжения стоимость жизненного цикла (life-cycle cost, LCC) водяной системы ниже, даже с учётом капитальных затрат на градирню и водоподготовку.

**Критерии выбора:**
- Водяное охлаждение — при наличии воды и её доступной стоимости, при требованиях высокой эффективности
- Воздушное охлаждение — при дефиците воды, сложных экологических ограничениях, отдалённом расположении
- Гибридные системы — базовая нагрузка на водяном охлаждении, пиковый резерв — на воздушном

Анализ LCC должен включать: стоимость водоподготовки, потери воды на испарение и дренаж, энергопотребление насосов и градирни, затраты на обслуживание, а также стоимость земельного участка под наружное оборудование.
