---
title: "Испарители холодильных систем"
aliases: ["Испарители холодильных систем"]
description: "Классификация холодильных испарителей, механизмы теплопередачи, методы LMTD и эффективности-NTU, управление перегревом, оребрение, методы оттаивания и расчёт тепловых нагрузок для проектирования холодильных систем."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - испаритель холодильный
  - прямое расширение DX
  - затопленный испаритель
  - управление перегревом
  - LMTD испаритель
  - оттаивание горячим газом
  - оребрение испарителя
  - кипение хладагента
categories:
  - Холодильные системы
  - Компоненты
tags:
  - испаритель
  - теплопередача
  - перегрев
  - оттаивание
weight: 3
---

Испаритель — теплообменник, в котором жидкий хладагент поглощает теплоту из охлаждаемой среды и испаряется при низком давлении. Фазовый переход хладагента происходит при практически постоянной температуре, создавая движущую силу теплопередачи с минимальной разностью температур. Выбор типа испарителя и метода управления определяет как эффективность системы, так и качество хранения продукции.

## Классификация испарителей

### Испарители прямого расширения (Direct Expansion, DX)

В DX-испарителях жидкий хладагент подаётся через расширительное устройство — термостатический (TXV) или электронный (EEV) клапан — и испаряется по мере движения по трубам теплообменника. Хладагент покидает испаритель в состоянии перегретого пара.

Основные характеристики:
- Падение давления хладагента по всей длине контура — снижает температуру испарения
- Управление перегревом на выходе испарителя: 4,4–6,7 К (кондиционирование), 2,2–5,6 К (охлаждение)
- Высокие коэффициенты теплопередачи в двухфазной зоне (nucleate and convective boiling)
- Пониженный заряд хладагента по сравнению с затопленными конструкциями
- Чувствительность к неравномерному распределению хладагента по контурам многоконтурных змеевиков (coils)

Теплопередача в DX-испарителе протекает в трёх зонах: недокипящая жидкость на входе, двухфазное испарение (основной вклад) и перегретый пар на выходе.

### Затопленные испарители (Flooded Evaporators)

В затопленных испарителях уровень жидкого хладагента поддерживается поплавковым клапаном или системой управления уровнем. Кипение происходит при практически постоянном давлении по всей поверхности теплообмена, которая остаётся смоченной жидкостью.

Основные характеристики:
- Равномерный коэффициент теплопередачи по всей поверхности
- Выход хладагента — насыщенный пар, сепаратируется в паро-жидкостном отделителе
- Больший заряд хладагента по сравнению с DX
- Превосходство для крупных установок с несколькими испарителями, питаемыми от одного компрессора
- Минимальный температурный глайд (temperature glide) с зеотропными хладагентами

Вся поверхность остаётся смоченной — это обеспечивает максимально возможный коэффициент теплоотдачи при нуклеатном кипении.

### Испарители с падающей плёнкой (Falling-Film Evaporators)

Жидкий хладагент распределяется по верхней части горизонтального пучка труб и стекает тонкой плёнкой 0,2–0,5 мм по наружной поверхности, испаряясь по мере стекания. Собранная в нижней части смесь пара и жидкости разделяется, пар направляется к компрессору, жидкость рециркулируется.

Основные характеристики:
- Очень высокие коэффициенты теплопередачи — тонкая плёнка минимизирует тепловое сопротивление
- Заряд хладагента на 60–80 % ниже, чем в затопленной конструкции эквивалентной мощности
- Минимальный перепад давления на стороне хладагента (нет жидкостного столба)
- Хорошие характеристики возврата масла при правильном проектировании системы рециркуляции
- Применение — крупные центробежные и винтовые чиллеры

## Основы теплопередачи

### Общее уравнение теплопередачи

{{< formula display="true" >}}
Q = U \cdot A \cdot \text{LMTD}
{{< /formula >}}

где:
- $Q$ — тепловая мощность, кВт
- $U$ — общий коэффициент теплопередачи, Вт/(м²·К)
- $A$ — поверхность теплообмена, м²
- LMTD — логарифмическая средняя разность температур (Log Mean Temperature Difference), К

Общий коэффициент теплопередачи учитывает все последовательные тепловые сопротивления:

{{< formula display="true" >}}
\frac{1}{U} = \frac{1}{h_i} + R_{f,i} + \frac{t_w}{k_w} + R_{f,o} + \frac{1}{\eta_o \cdot h_o}
{{< /formula >}}

где $\eta_o$ — общая поверхностная эффективность (учитывает КПД рёбер), $h_i$ и $h_o$ — коэффициенты теплоотдачи на стороне хладагента и охлаждаемой среды соответственно.

### Теплоотдача на стороне хладагента

**Пузырьковое кипение (nucleate boiling)** доминирует при низкой паровом содержании (quality, $x < 0{,}3$). Пузыри зарождаются в центрах нуклеации на поверхности трубы. Зависимость коэффициента теплоотдачи от теплового потока:

{{< formula display="true" >}}
h_{nb} \propto q''^{0{,}7}
{{< /formula >}}

**Конвективное испарение (convective evaporation)** преобладает при $x > 0{,}4$: хладагент движется в кольцевом режиме, жидкость — тонкой плёнкой по стенке. Коэффициент теплоотдачи пропорционален массовому потоку и зависит от режима двухфазного течения.

{{< table title="Типичные коэффициенты теплоотдачи на стороне хладагента" >}}
| Тип кипения | $h$, Вт/(м²·К) | Условия |
|------------|----------------|---------|
| Нуклеатное, гладкая труба | 3500–7000 | DX, низкое $x$ |
| Конвективное, кольцевой режим | 5000–12000 | DX, высокое $x$ |
| Затопленный испаритель | 4500–14000 | Полное смачивание |
| Падающая плёнка | 3500–6000 | Тонкая плёнка, нар. поверхность |
{{< /table >}}

### Метод LMTD

Для противоточного или параллельного теплообменника:

{{< formula display="true" >}}
\text{LMTD} = \frac{\Delta T_1 - \Delta T_2}{\ln(\Delta T_1 / \Delta T_2)}
{{< /formula >}}

Для испарителей с постоянной температурой насыщения хладагента (затопленный тип):

{{< formula display="true" >}}
\text{LMTD} = \frac{T_\text{вх} - T_\text{вых}}{\ln\!\left[\dfrac{T_\text{вх} - T_\text{нас}}{T_\text{вых} - T_\text{нас}}\right]}
{{< /formula >}}

### Метод эффективности-NTU

Применяется, когда выходные температуры неизвестны — при проектном расчёте и прогнозе производительности:

{{< formula display="true" >}}
\varepsilon = \frac{Q}{Q_\text{max}} = \frac{T_\text{вх} - T_\text{вых}}{T_\text{вх} - T_\text{нас}}
{{< /formula >}}

{{< formula display="true" >}}
\text{NTU} = \frac{U \cdot A}{C_\text{min}}
{{< /formula >}}

Для испарителей с бесконечной теплоёмкостью на стороне хладагента ($C_\text{хлад} \to \infty$):

{{< formula display="true" >}}
\varepsilon = 1 - e^{-\text{NTU}}
{{< /formula >}}

### Сравнение методов

{{< table title="LMTD vs. ε-NTU: область применения" >}}
| Метод | Когда применяется | Достоинства | Ограничения |
|-------|------------------|-------------|-------------|
| LMTD | Проверка, все температуры известны | Простой расчёт | Требует знания выходных температур |
| ε-NTU | Проектирование, выходные температуры неизвестны | Работает с неизвестными условиями | Сложнее для нелинейных случаев |
{{< /table >}}

## Управление перегревом

Перегрев (superheat) — превышение температуры пара на выходе испарителя над температурой насыщения при давлении испарителя:

{{< formula display="true" >}}
\Delta T_{sh} = T_\text{пар} - T_\text{нас}(P_\text{evap})
{{< /formula >}}

Правильное управление перегревом выполняет несколько функций: предотвращает попадание жидкого хладагента в компрессор (liquid slugging), максимизирует использование поверхности испарителя, обеспечивает стабильную работу системы.

**TXV (термостатический расширительный клапан)** поддерживает перегрев механически: колба на линии всасывания регистрирует температуру пара, давление передаётся на диафрагму клапана. Целевые значения:
- Кондиционирование воздуха: 4,4–6,7 К
- Среднетемпературное охлаждение: 3,3–5,6 К
- Низкотемпературное охлаждение: 2,2–4,4 К

**EEV (электронный расширительный клапан)** использует датчики температуры и давления с ПИД-регулятором. Точность удержания перегрева ±0,5 К против ±2 К у TXV. Повышает холодопроизводительность испарителя на 3–8 % за счёт более полного использования поверхности теплообмена.

## Испарители с воздушным и жидкостным охлаждением

### Воздушные испарители (оребрённые змеевики)

Низкий коэффициент теплоотдачи на стороне воздуха (11–28 Вт/(м²·К) естественная конвекция, 28–85 Вт/(м²·К) принудительная конвекция) требует развитой поверхности — алюминиевые рёбра с высокой плотностью. Скорость воздуха на входе: 1,5–3 м/с для охлаждения, 1,0–2,0 м/с для холодильного хранения.

Разность температур между входом воздуха и температурой испарения (temperature difference, TD):
- Комфортное кондиционирование: 5,6–11 К
- Среднетемпературное холодоснабжение: 4,4–8,3 К
- Низкотемпературное хранение: 3,3–5,6 К (меньшая TD — меньше влагопотерь продукции)

### Жидкостные испарители (кожухотрубные, пластинчатые)

Высокий коэффициент теплоотдачи на стороне воды (1100–5700 Вт/(м²·К)) позволяет реализовать малые температурные подходы (1,7–2,8 К). Скорость воды: 0,9–3 м/с (нижний предел — предотвращение осаждения, верхний — ограничение эрозии). При температурах ниже 4,4 °C обязательно применение водных растворов гликоля.

## Конфигурации оребрения

**Шаг рёбер** выбирается в зависимости от рабочей температуры:
- 315–394 ребра/м — низкотемпературные системы, частое оттаивание
- 394–551 ребра/м — среднетемпературное охлаждение
- 551–709 рёбер/м — кондиционирование воздуха без образования инея

**Типы рёбер:**
- Плоские (plain fins) — минимальный перепад давления воздуха, наименьшая стоимость
- Волнистые (wavy fins) — прирост теплоотдачи 15–25 %
- Жалюзийные (louvered fins) — максимальная теплоотдача, наибольший перепад давления
- Шипованные (spine fins) — для систем с малым намерзанием инея

**КПД ребра:**

{{< formula display="true" >}}
\eta_f = \frac{\tanh(m L)}{m L}, \quad m = \sqrt{\frac{2h}{k_\text{fin} \cdot t_\text{fin}}}
{{< /formula >}}

Алюминиевые рёбра ($k$ = 222 Вт/(м·К)) обеспечивают $\eta_f$ = 90–95 % для типичных геометрий. Медные рёбра дают незначительное улучшение при существенно большей стоимости.

## Методы оттаивания

Накопление инея на испарителях, работающих при температурах ниже 0 °C, снижает воздушный поток и коэффициент теплопередачи. Потери холодопроизводительности достигают 50 % к концу цикла оттаивания.

**Оттаивание горячим газом (hot gas defrost):** газ нагнетания компрессора подаётся непосредственно в испаритель в обход конденсатора. Продолжительность: 15–30 мин. Энергетически эффективен — использует теплоту, которую компрессор вносит в цикл.

**Электрическое оттаивание:** нагревательные элементы сопротивления активируются в цикле оттаивания. Завершение — по достижении температуры змеевика 7,2–12,8 °C. Энергопотребление: 15–25 % от холодопроизводительности. Простое управление.

**Воздушное оттаивание (off-cycle / idle defrost):** компрессор отключается, вентиляторы продолжают работу. Эффективно только при температурах в помещении выше 4,4 °C. Продолжительность: 1–2 ч. Нулевые затраты на нагрев.

**Водяное оттаивание:** распыление воды на поверхность змеевика, 10–15 мин. Применяется в промышленных рыбоперерабатывающих и пищевых предприятиях.

Типичная частота оттаивания — 4–6 раз/сут для низкотемпературных приложений; 2–4 раза/сут для среднетемпературных.

## Расчёт тепловых нагрузок

Суммарная нагрузка на испаритель включает несколько составляющих:

{{< formula display="true" >}}
Q_\text{total} = Q_\text{прод} + Q_\text{трансм} + Q_\text{инфильтр} + Q_\text{внутр}
{{< /formula >}}

**Нагрузка от продукции** (при охлаждении от начальной до конечной температуры с возможным фазовым переходом):
{{< formula display="true" >}}
Q_\text{прод} = \dot{m} \cdot c_p \cdot \Delta T + \dot{m} \cdot h_{fg}
{{< /formula >}}

**Трансмиссионная нагрузка** (через ограждающие конструкции):
{{< formula display="true" >}}
Q_\text{трансм} = U_\text{ограж} \cdot A_\text{ограж} \cdot \Delta T
{{< /formula >}}

**Нагрузка от инфильтрации** (воздух через открытые двери):
{{< formula display="true" >}}
Q_\text{инфильтр} = \dot{m}_\text{возд} \cdot \Delta h
{{< /formula >}}

**Коэффициент запаса:** 10–20 % на неопределённость расчётов и будущее расширение.

### Пример — холодильная камера, продукты +4 °C

Условия: температура в камере +4 °C, нагрузка 15 кВт, испарение −4 °C, TD = 8 К, воздушный испаритель с принудительной конвекцией. Коэффициент $U$ = 30 Вт/(м²·К).

LMTD = (4 − (−4)) − 0 / ln... — при постоянной температуре хладагента:

{{< formula display="true" >}}
\text{LMTD} = \frac{(4 - (-4))}{\ln\!\left[\dfrac{4-(-4)}{0}\right]} \to 8\,\text{К}
{{< /formula >}}

Поверхность теплообмена:

{{< formula display="true" >}}
A = \frac{Q}{U \cdot \text{TD}} = \frac{15\,000}{30 \times 8} = 62{,}5\,\text{м}^2
{{< /formula >}}

## Факторы деградации производительности

- **Накопление инея** — до 50 % потери производительности перед оттаиванием
- **Снижение расхода воздуха** — загрязнённые фильтры, забитые змеевики; потеря 2–3 % мощности на каждые 10 % снижения расхода
- **Накопление масла** в трубах (затопленные системы): при концентрации 1–2 % — снижение производительности 5–15 %
- **Неравномерное распределение хладагента** (DX-змеевики): одни контуры голодают, другие переполнены; суммарная потеря до 40 %
- **Неконденсируемые газы** — повышают давление испарителя, снижают эффективный теплообмен

Регулярное техническое обслуживание, правильное проектирование системы распределения хладагента и своевременная очистка поверхностей минимизируют деградацию производительности на протяжении всего срока службы оборудования.
