---
title: "Коаксиальные испарители"
aliases: ["Коаксиальные испарители"]
description: "Коаксиальные испарители типа труба-в-трубе для холодильных систем: конструкция, технологии усиленной поверхности, анализ теплопередачи, гидравлические потери, параметры проектирования и рекомендации по применению в чиллерах и тепловых насосах."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - коаксиальный испаритель
  - труба в трубе
  - концентрические трубы
  - противоток испаритель
  - микрофинные трубы
  - чиллер испаритель
  - тепловой насос испаритель
  - коэффициент теплопередачи кипение
categories:
  - Холодильные системы
  - Компоненты
tags:
  - испаритель
  - коаксиальный
  - теплопередача
  - тепловой насос
weight: 4
---

Коаксиальный испаритель (coaxial evaporator, tube-in-tube evaporator) — компактный теплообменник в конфигурации концентрических труб, где хладагент и вторичная жидкость (вода, раствор гликоля) движутся в разных каналах в режиме противотока. Конструкция сочетает высокую эффективность теплопередачи с минимальным зарядом хладагента и малыми габаритами, что делает её оптимальной для чиллеров, тепловых насосов и систем технологического охлаждения мощностью до 35 кВт на контур.

## Конструкция и геометрия

### Конфигурация труба-в-трубе

**Внутренняя труба** — канал хладагента. Стандартные медные трубы: наружный диаметр 9,5; 12,7; 15,9 мм по ASTM B88 (тип L или K). Гладкая или внутренняя усиленная поверхность (internally enhanced).

**Наружная труба** — канал вторичной жидкости в кольцевом пространстве (annulus). Диаметры: 15,9; 22,2; 28,6 мм. Обеспечивает структурную целостность и герметизацию системы под давлением.

**Гидравлический диаметр кольцевого пространства:**

{{< formula display="true" >}}
D_h = D_\text{нар,нар} - D_\text{нар,вн}
{{< /formula >}}

Типичный радиальный зазор: 3,2–9,5 мм. Площадь проходного сечения кольца определяет скорость жидкости и коэффициент теплоотдачи.

{{< table title="Стандартные размеры коаксиальных пар" >}}
| $d_\text{нар}$ внутренней трубы, мм | $d_\text{нар}$ наружной трубы, мм | Радиальный зазор, мм | Типичная мощность |
|-------------------------------------|-----------------------------------|----------------------|------------------|
| 9,5 | 15,9 | 3,2 | 3,5–7 кВт |
| 12,7 | 22,2 | 4,8 | 7–14 кВт |
| 15,9 | 28,6 | 6,4 | 14–25 кВт |
| 19,1 | 35,1 | 8,0 | 25–35 кВт |
{{< /table >}}

### Технологии усиленной поверхности

**Трубы с внутренней нарезкой (grooved/micro-fin tubes):** спиральные канавки глубиной 0,20–0,38 мм с углом навивки 18–30°, плотность 60–80 рёбер по окружности. Увеличивают площадь внутренней поверхности на 80–100 %, коэффициент кипения — в 1,8–3,0 раза по сравнению с гладкой трубой. Штраф по перепаду давления хладагента: 1,3–1,8× относительно гладкой трубы.

**Гофрированные поверхности (corrugated):** перекрёстно-гофрированный или ёлочный рисунок создаёт турбулентность и разрушает пограничный слой — эффективен как при однофазном, так и при двухфазном течении.

### Методы сборки

**Пайка твёрдым припоем:** медно-фосфорный или серебряный припой. Рабочее давление до 41 бар, температура непрерывной эксплуатации до 121 °C. Постоянное неразборное соединение.

**Механическое расширение:** внутренняя труба развальцовывается в наружную. Допускает полевой ремонт. Требует точного контроля размеров.

**Трёхстенная конструкция (triple-wall):** промежуточная барьерная труба с каналом обнаружения утечки. Обязательна для систем аммиак/вода согласно ASHRAE 15–2019 и IIAR 2–2021, а также EN 378-1:2021 — при использовании токсичных или горючих хладагентов в непосредственной близости от питьевой воды.

## Анализ теплопередачи

### Общий коэффициент теплопередачи

Суммарное тепловое сопротивление для коаксиальной геометрии (отнесено к наружной поверхности внутренней трубы):

{{< formula display="true" >}}
\frac{1}{U_o} = \frac{A_o}{A_i \cdot h_i} + \frac{t_w \cdot A_o}{k_\text{Cu} \cdot A_m} + \frac{1}{h_o} + R_f
{{< /formula >}}

Типичные значения $U_o$: **1100–2800 Вт/(м²·К)** для систем охлаждения воды.

{{< table title="Составляющие теплового сопротивления коаксиального испарителя" >}}
| Составляющая | Выражение | Типичный диапазон |
|-------------|-----------|------------------|
| Конвекция хладагента | $1/(h_i A_i)$ | $h_i$ = 4500–14000 Вт/(м²·К) |
| Теплопроводность стенки | $\ln(r_o/r_i)/(2\pi k L)$ | Пренебрежимо для меди |
| Конвекция кольца | $1/(h_o A_o)$ | $h_o$ = 1700–6800 Вт/(м²·К) |
| Загрязнение | $R_f / A$ | 0,000088–0,000176 м²·К/Вт |
{{< /table >}}

### Теплоотдача на стороне хладагента

**Нуклеатное кипение (nucleate boiling)** доминирует при $x < 0{,}3$:

{{< formula display="true" >}}
q'' = C \cdot \Delta T_\text{нас}^n
{{< /formula >}}

Корреляции Cooper и Gorenflo применяются для прогнозирования коэффициента при пулевом кипении в трубах.

**Конвективное кипение (convective boiling)** усиливается при $x > 0{,}4$. Двухфазный множитель:

{{< formula display="true" >}}
h_\text{2ф} = h_\text{1ф} \cdot F(x, \text{свойства})
{{< /formula >}}

**Коэффициент усиления** нарезанных трубок: 1,5–2,5× относительно гладких; для микрофинных — 1,8–3,0× — максимальный эффект при $x$ = 0,3–0,6.

### Теплоотдача на стороне кольцевого пространства

**Турбулентный режим ($Re > 4000$)** — корреляция Диттуса–Бёльтера:

{{< formula display="true" >}}
Nu = 0{,}023 \cdot Re^{0{,}8} \cdot Pr^{0{,}4}
{{< /formula >}}

**Ламинарный режим ($Re < 2300$):**
- Постоянный тепловой поток: $Nu = 4{,}36$ (полностью развитое течение)
- Постоянная температура стенки: $Nu = 3{,}66$

**Оптимальный диапазон скоростей воды:** 0,9–2,4 м/с — компромисс между коэффициентом теплоотдачи и перепадом давления. Выше 3,0 м/с возникает эрозия медных поверхностей.

## Преимущество противоточной схемы

### Профили температуры

Противоток (counter-flow) обеспечивает максимальный температурный дифференциал по всей длине теплообменника:

{{< formula display="true" >}}
\text{LMTD}_\text{против} > \text{LMTD}_\text{прямо}
{{< /formula >}}

{{< formula display="true" >}}
\text{LMTD} = \frac{\Delta T_1 - \Delta T_2}{\ln(\Delta T_1 / \Delta T_2)}
{{< /formula >}}

где:
- $\Delta T_1 = T_\text{нас} - T_\text{воды,вых}$ (конец входа хладагента)
- $\Delta T_2 = T_\text{нас} - T_\text{воды,вх}$ (конец выхода хладагента)

### Температура подхода

{{< table title="Типичные температуры подхода для коаксиальных испарителей" >}}
| Приложение | Подход, °C | Примечание |
|-----------|-----------|-----------|
| Чиллер воды (DX) | 1,1–2,2 | Высокоэффективные системы |
| Чиллер воды (затопленный) | 0,6–1,7 | Максимальная эффективность |
| Системы гликоля | 2,8–4,4 | Повышенная вязкость гликоля |
{{< /table >}}

Каждые 0,6 °C снижения подхода увеличивают температуру испарения, повышают давление всасывания и улучшают КОП на 2–4 %.

### Пример расчёта — чиллер 20 кВт, R-410A

Условия: вода 12 °C → 7 °C, испарение 2 °C, противоток, медные трубы 12,7/22,2 мм.

{{< formula display="true" >}}
\Delta T_1 = 2 - 7 = -5\,\text{К} \to |\Delta T_1| = 5\,\text{К}
{{< /formula >}}

{{< formula display="true" >}}
\Delta T_2 = 2 - 12 = -10\,\text{К} \to |\Delta T_2| = 10\,\text{К}
{{< /formula >}}

{{< formula display="true" >}}
\text{LMTD} = \frac{10 - 5}{\ln(10/5)} = \frac{5}{0{,}693} \approx 7{,}2\,\text{К}
{{< /formula >}}

Требуемая поверхность при $U$ = 1500 Вт/(м²·К):

{{< formula display="true" >}}
A = \frac{Q}{U \cdot \text{LMTD}} = \frac{20\,000}{1500 \times 7{,}2} \approx 1{,}85\,\text{м}^2
{{< /formula >}}

Для трубы 12,7 мм наружного диаметра ($A_\text{нар}$ = 0,0399 м²/м) потребуется длина контура ≈ 46 м. На практике — несколько параллельных петель длиной 3–15 м.

## Гидравлические потери

### Перепад давления хладагента

Суммарный перепад давления включает три составляющие:

{{< formula display="true" >}}
\Delta P_\text{total} = \Delta P_\text{тр} + \Delta P_\text{уск} + \Delta P_\text{гравит}
{{< /formula >}}

Метод двухфазного множителя (Lockhart–Martinelli):

{{< formula display="true" >}}
\Delta P_\text{2ф} = \Delta P_\text{1ф} \cdot \Phi^2_\text{1ф}
{{< /formula >}}

**Допустимый предел:** изменение температуры насыщения из-за перепада давления < 1,1 °C. Типичные значения для гладких трубок: 138–345 кПа по всей длине испарителя; для нарезных: 207–550 кПа.

### Перепад давления воды (кольцо)

{{< formula display="true" >}}
\Delta P_\text{кол} = f \cdot \frac{L}{D_h} \cdot \frac{\rho V^2}{2}
{{< /formula >}}

Проектный диапазон: 1,5–4,6 м вод. ст. на контур. Влияние на потребляемую мощность насоса необходимо учитывать при оптимизации системы.

## Области применения

### Чиллеры и тепловые насосы

**Жилые и малые коммерческие чиллеры** (3,5–18 кВт): тепловые насосы нагрева воды (heat pump water heaters), DX-чиллеры для систем лучистого отопления/охлаждения. Преимущества малого заряда хладагента особенно значимы при переходе на A2L-хладагенты (R-32, R-454B, R-1234yf) с ограничениями по заряду согласно EN 378-1:2021.

**Тепловые насосы с грунтовым источником (ground-source heat pumps):** коаксиальный испаритель работает в режиме испарителя в отопительный сезон — антифриз (пропиленгликоль 25–35 %) от грунтового контура охлаждается, хладагент кипит. В режиме кондиционирования роли меняются.

### Технологическое охлаждение

Прямой теплообмен хладагент — технологическая жидкость без промежуточного контура гликоля. Быстрый отклик на изменение нагрузки. Ограничение — один технологический контур на один холодильный контур.

### Промышленные системы перелива жидкости

Коаксиальный испаритель — как элемент жидкостного насосного контура с кратностью циркуляции 2:1 до 4:1. Более стабильный режим кипения, лучший возврат масла по сравнению с DX-режимом.

**Каскадные системы:** промежуточный теплообменник (cascade heat exchanger) между высоко- и низкотемпературным контурами. Противоток максимизирует температурный КПД каскада. Типичные пары хладагентов: аммиак (низкая ступень) / CO₂ или HFC (высокая ступень).

## Требования к монтажу

### Ориентация

**Горизонтальная (предпочтительная):** противоток — вода входит со стороны выхода хладагента. Уклон не менее 0,64 см/м в направлении компрессора для обеспечения возврата масла. Упрощает трубопроводы и опоры.

**Вертикальная:** рекомендуется восходящий поток хладагента (нисходящий — воды). Гравитация способствует увлечению масла. Перепад давления хладагента выше.

### Тепловое расширение

Линейный коэффициент теплового расширения меди $\alpha$ = 17,1 × 10⁻⁶ м/(м·К). Для змеевика длиной 6 м при разности температур 33 °C:

{{< formula display="true" >}}
\Delta L = 6 \times 17{,}1 \times 10^{-6} \times 33 = 3{,}4\,\text{мм}
{{< /formula >}}

Опоры допускают осевое перемещение на одном конце. Жёсткое крепление в обеих точках приводит к усталостным разрушениям при тепловом циклировании.

### Трубопроводные подключения

**Сторона хладагента:** распределитель (distributor) перед входом для равномерной подачи в многоконтурных системах; смотровое стекло (sight glass) перед испарителем для контроля переохлаждения; датчик перегрева на выходе — правильное расположение колбы и теплоизоляция критичны.

**Сторона воды:** изолирующие клапаны, предохранительный клапан (при установке изолирующей арматуры между насосом и испарителем), датчик потока для защиты от замерзания, воздушный кран в верхней точке, дренаж — в нижней.

## Мониторинг производительности

{{< table title="Ключевые параметры контроля коаксиального испарителя" >}}
| Параметр | Норма | Предупреждение |
|----------|-------|---------------|
| Температура подхода | 1,1–2,8 °C | > 4 °C → загрязнение или нехватка расхода |
| Перегрев | 2,8–5,6 °C | < 1 °C → риск возврата жидкости |
| $\Delta T$ воды через испаритель | 4–6 °C | Отклонение > 20 % → проверить расход |
| $\Delta P$ на хладагентной стороне | < 1,1 °C изм. $T_\text{нас}$ | > 1,5 °C → проверить загрязнение |
| $\Delta P$ воды | ≤ 4,5 м вод. ст. | > 6 м → накипь или засорение |
{{< /table >}}

## Преимущества и ограничения

**Преимущества:** высокая удельная теплоотдача; малый заряд хладагента (экологически значимо при высоком GWP или A2L хладагентах); достижимы температурные подходы 1–2 °C; нет промежуточного теплоносителя — быстрый отклик.

**Ограничения:** практический предел мощности ~35 кВт/контур — для бо́льших нагрузок требуются параллельные контуры с проблемами балансировки; неразборная конструкция затрудняет механическую очистку — качество воды должно быть высоким; потеря противотока при вертикальной ориентации с неправильным подключением.

**Критерии выбора коаксиального испарителя:**

{{< table title="Условия предпочтительного применения" >}}
| Фактор | Коаксиальный предпочтителен | Другой тип предпочтителен |
|--------|----------------------------|--------------------------|
| Мощность контура | < 35 кВт | > 70 кВт суммарно |
| Пространство | Жёсткие ограничения | Достаточно |
| Заряд хладагента | Минимизировать | Некритично |
| Качество воды | Высокое, мало накипи | Требует частой чистки |
| Приложение | Жилое, малое коммерческое | Промышленное, крупное |
{{< /table >}}
