---
title: "Затопленные испарители"
aliases: ["Затопленные испарители"]
description: "Комплексное техническое руководство по проектированию затопленных испарителей, конструкции кожухотрубных теплообменников, методам управления уровнем жидкости, стратегиям возврата масла и повышению теплопередачи для промышленных холодильных систем"
weight: 2
---

## Обзор

Затопленные испарители работают с жидким хладагентом, поддерживаемым на определенном уровне внутри оболочки испарителя или труб. В отличие от систем прямого расширения (DX), где хладагент полностью испаряется внутри теплообменника, затопленные испарители поддерживают увлажненные поверхности теплопередачи на протяжении всей работы. Такая конструкция обеспечивает превосходные коэффициенты теплопередачи и стабильную работу в крупномасштабных холодильных системах.

Фундаментальный принцип работы включает кипение жидкого хладагента на поверхности теплопередачи, при этом пар отделяется и выходит к компрессору. Механизмы управления уровнем жидкости обеспечивают адекватный инвентарь хладагента без затопления линии всасывания. Затопленные испарители в основном используются в промышленной холодильной технике, охлаждении технологических процессов и крупнотоннажных HVAC чиллерных установках, где эффективность и надежность имеют критическое значение.

## Кожухотрубная затопленная конструкция

Кожухотрубные затопленные испарители представляют наиболее распространенную конфигурацию в промышленной холодильной технике. Конструкция состоит из цилиндрической оболочки, содержащей пучок труб, через которые протекает технологическая жидкость. Хладагент кипит на наружных поверхностях труб, при этом жидкость поддерживается в нижней части, а пар занимает верхнюю область.

### Конструктивные особенности

**Конструкция оболочки:**
- Сосуд высокого давления по ASME Section VIII
- Материалы: углеродистая сталь или нержавеющая сталь
- Внутренний диаметр: 305–2438 мм (12–96 дюймов)
- Давление проектирования: 1034–2068 кПа в зависимости от хладагента
- Полусферические, эллипсоидальные или фланцевые крышки
- Минимальная толщина оболочки по расчетам ASME с добавлением припуска на коррозию

**Пучок труб:**
- Медь, нержавеющая сталь или медно-никелевые сплавы
- Стандартные наружные диаметры: 16, 19, 22, 25 мм
- Толщина стенки: 0,89–1,65 мм (BWG 18–14)
- Длина труб: 2,4–6,1 м
- Конструкции с неподвижными трубными досками, U-образные или с плавающей головкой
- Треугольный или квадратный шаг расположения

**Пространство разделения:**
Пространство пара над уровнем жидкости обеспечивает критическое разделение:
- Минимальная высота: 305–457 мм над уровнем жидкости
- Предотвращает уносимость жидкости в линию всасывания
- Учитывает вариации скорости циркуляции хладагента
- Содержит туманоуловители в приложениях с высокой скоростью потока

### Схемы потока

**Однопроходная конфигурация:**
- Технологическая жидкость совершает один проход через испаритель
- Простейшая конструкция с наименьшим падением давления
- Используется при больших температурных разностях (>8,3°C)
- Скорость: 0,9–2,4 м/с

**Многопроходная конфигурация:**
- Жидкость перенаправляется через несколько проходов посредством перегородок
- Увеличивает скорость и коэффициент теплопередачи
- Применяется при недостаточной скорости однопроходной схемы
- Распространенные варианты: 2-проходные, 4-проходные, 6-проходные конструкции
- Скорость: 1,5–3,7 м/с

**Повышение производительности на стороне хладагента:**
- Трубы с улучшенными поверхностями (низкое оребрение, turbo-B, гофрированные)
- Повышение нуклеатного кипения
- Улучшение теплопередачи: в 1,5–3,0 раза относительно гладкой трубы
- Штраф на падение давления минимален при пулевом кипении

## Методы управления уровнем жидкости

Точное управление уровнем жидкости имеет решающее значение для производительности затопленного испарителя. Применяются три основных метода управления:

### Поплавковое управление

**Механические системы поплавков:**
- Камера поплавка соединена с оболочкой испарителя
- Поплавок приводит в действие клапан подачи хладагента
- Прямая механическая связь или пилотный клапан
- Время отклика: 1–5 секунд
- Точность: ±25–51 мм уровня жидкости
- Максимальная мощность: ограничена размером клапана
- Применение: небольшие и средние испарители (<88,3 кВт охлаждения)

**Электронные поплавковые управления:**
- Датчики уровня емкостного или проводимостного типа
- Электронный сигнал к модулирующему клапану
- Непрерывное измерение уровня
- Время отклика: <1 секунда
- Точность: ±12,7 мм
- Подходит для всех мощностей
- Позволяет удаленный мониторинг и анализ трендов

### Поплавковое управление высокого и низкого давления

**Поплавок высокого давления:**
- Камера поплавка на стороне высокого давления (конденсатор)
- Поплавок открывает клапан при накоплении жидкости
- Поддерживает постоянный уровень жидкости в испарителе
- Система саморегулирования давления
- Используется в специфических промышленных приложениях
- Требует тщательного управления зарядом хладагента

**Поплавок низкого давления:**
- Поплавок в оболочке испарителя или отдельной камере
- Открывает клапан подачи при снижении уровня
- Распространено в затопленных кожухотрубных чиллерах
- Предотвращает затопление линии всасывания
- Реагирует на изменения нагрузки

### Терморегулирующий расширительный клапан (TEV) с управлением уровнем жидкости

Некоторые затопленные системы используют модифицированное управление TEV:
- Увеличенный TEV поддерживает жидкий затвор
- Критическое расположение лампочки (в паровом пространстве)
- Установка перегрева: 1,1–2,8°C
- В сочетании с сигнализацией высокого уровня жидкости
- Менее распространено, чем поплавковое управление
- Применяется при модернизации систем

## Системы циркуляции жидкого хладагента

Системы циркуляции циркулируют хладагент с расходами, превышающими скорость испарения, обеспечивая полное смачивание труб и улучшенную теплопередачу.

### Коэффициент переполнения

Коэффициент переполнения (OR) определяет связь между циркулирующей жидкостью и испаренным паром:

**OR = Массовый расход циркулирующей жидкости / Массовый расход испаренного пара**

Типичные коэффициенты переполнения:
- Низкий переполнение: 1,5:1 до 2:1
- Среднее переполнение: 2:1 до 4:1
- Высокий переполнение: 4:1 до 6:1
- Сверхвысокий: 6:1 до 10:1

Более высокие коэффициенты переполнения обеспечивают:
- Улучшенная теплопередача (увеличение на 20%)
- Лучший возврат масла в сепаратор
- Более равномерное смачивание труб
- Снижение склонности к загрязнению
- Увеличенное требуемое энергопотребление насоса

### Циркуляция насосом

**Механические жидкостные насосы:**
- Центробежные или объемные насосы
- Расположены в линии возврата жидкости из испарителя
- Закачивают хладагент из сепаратора в испаритель
- Перепад давления в конструкции: 34–207 кПа
- Требования по NPSH критичны
- Материалы: чугун, нержавеющая сталь или специальные сплавы
- Герметичная или полугерметичная конструкция для летучих хладагентов

**Компоненты системы:**
- Низкопрессионный ресивер/сепаратор
- Насос жидкого хладагента
- Распределительные коллекторы
- Обратная трубопроводная линия в сепаратор
- Управления уровнем жидкости
- Управление давлением на выходе насоса

**Рабочие характеристики:**

| Параметр | Типичный диапазон | Примечания |
|----------|-------------------|-----------|
| Производительность насоса | 1,5–6× мощность испарителя | На основе коэффициента переполнения |
| Давление на выходе | 34–207 кПа выше всасывания | Преодоление потерь в трубопроводах/распределителе |
| Доступный NPSH | 0,9–3,0 м минимум | Предотвращение кавитации |
| КПД двигателя | 70–85% | Герметичный насос-двигатель в сборе |
| Повышение температуры | 1,1–2,8°C | Тепло сжатия в жидкости |

### Циркуляция под действием силы тяжести

Системы с естественной циркуляцией опираются на различия плотности для циркуляции хладагента:

**Вертикальная конфигурация:**
- Испаритель поднят над сепаратором
- Двухфазная смесь возвращается под действием силы тяжести
- Разделение жидкости и пара в низкопрессионном ресивере
- Жидкость возвращается в испаритель через жидкостной столб
- Механический насос не требуется
- Разность высот: 3,0–12,2 м

**Принципы работы:**
- Гидростатический напор обеспечивает движущую силу циркуляции
- Движущая сила (кПа) = 4,71 × высота (м) × разность удельных весов
- Степень сухости пара в линии возврата: 10–30%
- Критична калибровка линии возврата (двухфазный поток)
- Жидкостной столб должен оставаться герметизированным

### Системы с термосифоном

Испарители с термосифоном используют тепловой вход для привода циркуляции:

**Конфигурация:**
- Трубы испарителя ориентированы вертикально или под углом
- Жидкий хладагент в нижней области
- Тепловой ввод создает пузырьки пара
- Циркуляция, вызванная пузырьками, обеспечивает поток
- Повышение естественной конвекции
- Внешний насос не требуется

**Соображения при проектировании:**
- Угол наклона трубы: 5–15 градусов от вертикали
- Тепловой поток: 6316–25262 кДж/ч-м²
- Скорость циркуляции: функция теплового ввода
- Ограничено специфическими геометриями
- Отлично подходит для приложений с прямым погружением

## Соображения по возврату масла

Управление маслом имеет решающее значение в системах затопленного испарителя из-за характеристик смешиваемости масла-хладагента и большого инвентаря хладагента.

### Проблемы накопления масла

**Масло в испарителе:**
- Снижает коэффициент теплопередачи (деградация на 5–25%)
- Образует изоляционную пленку на поверхностях теплопередачи
- Концентрация увеличивается в низкотемпературных зонах
- Вязкость увеличивается при низких температурах
- В конечном итоге загрязняет трубы, требуя очистки

**Эффекты концентрации масла:**

| Концентрация масла | Влияние на теплопередачу | Стратегия смягчения |
|-------------------|-------------------------|-------------------|
| 0–1% | Пренебрежимо (<3% снижение) | Нормальная работа |
| 1–3% | Умеренное (3–10% снижение) | Увеличить частоту возврата масла |
| 3–5% | Значительное (10–20% снижение) | Внедрить непрерывное удаление |
| >5% | Тяжелое (>20% снижение) | Требуется остановка системы/очистка |

### Механизмы возврата масла

**Метод скорости хладагента:**
- Поддержание достаточной скорости пара для увлечения масла
- Минимальная скорость: 2,54–5,08 м/с в горизонтальном всасывании
- Вертикальное всасывание: 5,08–7,62 м/с минимум
- Эффективно для пар хладагент-масло с взаимной растворимостью
- Менее эффективно при несмешиваемых комбинациях

**Непрерывный возврат масла:**
- Специальный дренаж масла из нижней части испарителя
- Соленоидный клапан, управляемый таймером или датчиком уровня
- Возвращает масло в картер компрессора или сепаратор
- Частота цикла: каждые 15–60 минут
- Длительность: 30–120 секунд за цикл

**Интеграция сепаратора масла:**
- Высокоэффективный сепаратор масла на выходе компрессора
- Удаляет >95% масла перед конденсатором
- Снижает скорость циркуляции масла через систему
- Прямой возврат масла к компрессору
- Необходимо для аммиака и CO₂ систем

**Масляная дегазация/дистилляция:**
- Нагревает смесь масло-хладагент
- Испаряет хладагент, концентрирует масло
- Возвращает чистый хладагент в систему
- Дренирует концентрированное масло в отходы или к компрессору
- Используется в крупных промышленных системах (>442 кВт)

## Повышение теплопередачи

Максимизация производительности теплопередачи в затопленных испарителях включает как пассивные, так и активные методы повышения эффективности.

### Трубы с улучшенными поверхностями

**Трубы с низким оребрением:**
- Интегральные ребра на наружной поверхности
- Плотность оребрения: 75, 102 или 157 ребер на дюйм
- Высота ребра: 0,79–1,57 мм
- Повышение теплопередачи: 1,5–2,0× гладкая труба
- Нуклеатное кипение улучшено за счет увеличения площади поверхности
- Стандарт в современной конструкции чиллеров

**Поверхности с высоким тепловым потоком:**
- Пористое или структурированное поверхностное покрытие
- Подповерхностные туннели способствуют нуклеации
- Повышение теплопередачи: 2,5–3,5× гладкая труба
- Примеры: Turbo-B, Gewa, Thermoexcel
- Более высокая стоимость оправдана в премиальных приложениях
- Снижена склонность к загрязнению в некоторых конструкциях

**Трубы с внутренним повышением производительности:**
- Нарезные, гофрированные или микрооребренные внутренняя поверхность
- Увеличивает коэффициент теплопередачи со стороны жидкости
- Повышение: 1,3–1,8× гладкая труба
- В сочетании с внешним повышением производительности
- Общее повышение: 2,0–4,0× производительность простой трубы

### Техническое обслуживание поверхности

**Снижение загрязнения:**
- Обработка воды критична (управление кальцием/магнием)
- Допуск коэффициента загрязнения при проектировании: 0,000176–0,000880 м²·К/кВт
- Регулярные графики очистки (химическая или механическая)
- Мониторинг посредством анализа трендов логарифмической средней температурной разности
- Индикатор деградации производительности: потеря мощности на 10–15%

**Методы очистки:**
- Химическая очистка: кислотное промывание, ингибиторы накипи
- Механическая очистка щеткой: ручная или автоматизированная системы
- Системы очистки в режиме онлайн: непрерывная циркуляция мячей
- Частота: ежеквартально на ежегодно в зависимости от качества воды

## Аккумуляторный барабан и управление жидкостью

Аккумуляторный барабан (низкопрессионный ресивер) выполняет множество функций в рециркулирующих затопленных системах:

**Основные функции:**
- Разделение жидкость-пар
- Хранение жидкого хладагента
- Емкость скачков для изменений нагрузки
- Точка сбора масла
- Источник всасывания насоса

**Параметры проектирования:**

| Параметр | Спецификация | Основание |
|----------|--------------|-----------|
| Объем | 2–5× объем жидкости испарителя | Размещение изменения нагрузки |
| Скорость пара | <0,61 м/с при максимальной нагрузке | Предотвращение уноса туманом |
| Время пребывания жидкости | 1–3 минуты минимум | Эффективность разделения |
| Запас NPSH | 1,5–3,0 м выше требуемого | Производительность насоса |
| Рабочий уровень | 40–60% высоты | Нормальный рабочий диапазон |

**Внутренние компоненты:**
- Прокладки туманоуловителя (выход пара)
- Перегородочные пластины (распределение входа)
- Соединение дренажа масла (самая низкая точка)
- Стеклянный указатель уровня или датчики
- Предохранительный клапан давления
- Соединение всасывания насоса жидкости

## Насосы жидкого хладагента

Насосы жидкого хладагента в системах циркуляции требуют специализированной конструкции:

### Критерии выбора насоса

**Центробежные насосы:**
- Производительность: 378–18927 л/мин
- Напор: 6,1–30,5 м
- КПД: 60–80%
- Герметичная или уплотненная конструкция
- Одноступенчатые или многоступенчатые
- Критичный учет NPSH

**Объемные насосы:**
- Производительность: 38–1893 л/мин
- Давление на выходе: 207–1034 кПа
- КПД: 70–85%
- Винтовые, зубчатые или лопастные насосы
- Герметичная конструкция
- Менее чувствительны к NPSH
- Способность обеспечивать более высокое давление на выходе

### Требования NPSH

Доступный положительный напор на всасывании (NPSHa) должен превышать требуемый (NPSHr):

**NPSHa = P_статическое + P_атмосферное - P_пара - P_трение**

Где:
- P_статическое = Статический напор от уровня жидкости до центра насоса
- P_атмосферное = Давление сепаратора (избыточное + атмосферное)
- P_пара = Давление пара хладагента при температуре входа насоса
- P_трение = Потери трения в трубопроводе всасывания

**Рекомендации при проектировании:**
- NPSHa > NPSHr + 0,9–1,5 м запас безопасности
- Минимизировать длину и фитинги линии всасывания
- Переохладить жидкость при возможности (0,6–1,7°C)
- Расположить насос ниже уровня жидкости сепаратора
- Увеличить давление сепаратора при необходимости

## Спецификации производительности системы

### Типичная производительность затопленного испарителя

| Хладагент | Температура испарителя (°C) | Общий коэффициент U (кДж/ч-м²-°C) | LMTD (°C) | Примечания |
|-----------|---------------------------|-----------------------------------|----------|-----------|
| R-134a | 4,4 | 1024–1251 | 4,4–6,7 | Водяной чиллер, трубы с повышением |
| R-404A | -6,7 | 852–1080 | 5,6–8,3 | Охлаждение технологических процессов с низкой температурой |
| Аммиак | -3,9 | 1137–1422 | 4,4–6,7 | Промышленная холодильная техника |
| Аммиак | -28,9 | 852–1137 | 6,7–10 | Защита от замерзания |
| CO₂ | -23,0 | 1024–1308 | 5,6–7,8 | Каскадный испаритель системы |

### Расчет мощности

Мощность испарителя определяется:

**Q = U × A × LMTD**

Где:
- Q = Мощность охлаждения (кДж/ч)
- U = Общий коэффициент теплопередачи (кДж/ч-м²-°C)
- A = Площадь поверхности теплопередачи (м²)
- LMTD = Логарифмическая средняя температурная разность (°C)

**Расчет LMTD:**

LMTD = (ΔT₁ - ΔT₂) / ln(ΔT₁/ΔT₂)

Для противоточного расположения с постоянной температурой испарителя:
- ΔT₁ = Температура входящей жидкости - Температура испарителя
- ΔT₂ = Температура выходящей жидкости - Температура испарителя

## Приложения и критерии выбора

Затопленные испарители предпочтительны, когда:

- Требуется крупная мощность холодильной техники (>44 кВт)
- Требуется высокая эффективность (низкие температурные приближения)
- Критична стабильность температуры испарителя
- Из общей системы питаются несколько испарителей
- Сложный возврат масла (аммиак, CO₂ системы)
- Технологический процесс требует точного управления температурой
- Требуется долгосрочная надежность

Ограничения включают:
- Более высокий заряд хладагента по сравнению с DX системами
- Повышенная сложность системы
- Требуемая энергопотребление насоса жидкости
- Более сложные управления
- Более высокая начальная стоимость
- Больший размер оборудования

## Безопасность и соответствие нормативным требованиям

Системы затопленного испарителя должны соответствовать:

**ASME Section VIII:**
- Проектирование и производство сосудов высокого давления
- Спецификации материалов
- Процедуры и проверки сварки
- Требования гидростатического испытания

**ASHRAE 15:**
- Классификация безопасности хладагента
- Максимально допустимые пределы заряда
- Требования машинного отделения
- Системы вентиляции и обнаружения

**Стандарты IIAR (Аммиак):**
- IIAR 2: Оборудование, проектирование и установка
- IIAR 3: Клапаны холодильной техники с аммиаком
- IIAR 5: Запуск и ввод в эксплуатацию
- IIAR 6: Проверка, испытание и техническое обслуживание

**Сброс давления:**
- Калибровка предохранительного клапана по стандартам ASME/IIAR
- Сброс в безопасное место
- Мощность на основе сценария воздействия огня
- Ежегодная проверка и испытание обязательны

## Заключение

Затопленные испарители обеспечивают превосходную производительность в крупномасштабных холодильных приложениях через максимизацию использования поверхности теплопередачи и стабильные рабочие характеристики. Правильное проектирование требует внимательного рассмотрения управления уровнем жидкости, управления маслом, циркуляции хладагента и повышения теплопередачи. При правильном применении и техническом обслуживании затопленные испарители обеспечивают исключительную эффективность и надежность в течение десятилетий работы в промышленной холодильной технике и крупнотоннажных HVAC системах.
