---
title: "Пластинчатые испарители"
aliases: ["Пластинчатые испарители"]
description: "Комплексное техническое руководство по пластинчатым испарителям, включая спаянные и уплотненные конструкции, расчеты теплопередачи, схемы потоков, анализ падения давления и применение в холодильных машинах и тепловых насосах для систем HVAC."
weight: 3
---

## Обзор

Пластинчатые испарители — это компактные теплообменники, в которых тонкие металлические пластины разделяют потоки хладагента и теплоносителя. Пластины образуют каналы, которые максимизируют поверхность теплопередачи на единицу объема, достигая эффективности теплообмена свыше 85% при типичных установках.

Две основные конструкции доминируют в коммерческих приложениях:

- Спаянные пластинчатые теплообменники (BPHE): Медно-спаянные пластины из нержавеющей стали в постоянной сборке
- Уплотненные пластинчатые теплообменники (GPHE): Болтовая рама со снимаемыми пластинами и эластомерными уплотнениями

**Основные преимущества производительности:**

- Коэффициенты теплопередачи: 3000–7000 Вт/м²·K (вода–хладагент)
- Температуры подхода: достижимы 1–3°C
- Объемное смещение: 1/5–1/6 эквивалентной кожухотрубной конструкции
- Противоток, присущий геометрии пластин

## Конструкция спаянного пластинчатого испарителя

### Детали конструкции

Спаянные пластинчатые испарители используют медное или никелевое спаивание для соединения гофрированных пластин из нержавеющей стали (обычно 316L) в постоянную сборку. Процесс спаивания создает герметичный к вакууму, рассчитанный на высокое давление узел без уплотнений.

**Спецификации пластин:**

| Параметр | Типичный диапазон | Примечания |
|-----------|-------------------|-----------|
| Толщина пластины | 0,4–0,6 мм | Нержавеющая сталь AISI 316L |
| Ширина пластины | 76–500 мм | Варьируется в зависимости от производителя |
| Высота пластины | 190–1300 мм | Эффективная площадь теплопередачи |
| Зазор канала | 1,5–5,0 мм | Между соседними пластинами |
| Материал спаивания | Медь (99,9%) | Никель для аммиачных систем |
| Температура спаивания | 1100–1150°C | Спаивание в вакуумной печи |

**Паттерны гофрирования:**

Елочка (шевронный) паттерн на каждой пластине создает турбулентность и обеспечивает структурную поддержку. Угол гофрирования (β) относительно вертикальной оси определяет характеристики потока:

- Малый угол (β = 30°): Низкое падение давления, низкий коэффициент теплопередачи
- Средний угол (β = 45–60°): Сбалансированная производительность для большинства приложений HVAC
- Большой угол (β = 65°): Максимальная турбулентность, наивысший коэффициент теплопередачи

### Номинальные давления и температуры

Спаянные пластинчатые испарители работают в широком диапазоне условий:

| Параметр конструкции | Системы R-134a | Системы R-410A | Системы вода/гликоль |
|----------------------|----------------|-----------------|----------------------|
| Максимальное давление | 30 бар | 45 бар | 30 бар |
| Минимальная температура | -195°C | -60°C | -50°C (с гликолем) |
| Максимальная температура | +225°C | +150°C | +200°C |
| Испытательное давление | 45 бар | 67,5 бар | 45 бар |

Термические напряжения ограничивают быстрые изменения температуры до 10–15°C в минуту во время последовательностей запуска и остановки.

## Уплотненные пластинчатые испарители

### Рама и сборка пластин

Уплотненные конструкции позволяют проводить техническое обслуживание на месте и регулировать мощность путем добавления или удаления пластин. Сборка состоит из:

1. **Неподвижная пластина рамы**: Постоянно смонтирована на опорной конструкции
2. **Подвижная пластина давления**: Сжимается против стека затяжкой болтов
3. **Пластины теплопередачи**: Подвешены на верхних и нижних направляющих
4. **Портовые уплотнения**: Герметизируют проходы хладагента и теплоносителя
5. **Болты сжатия**: Обеспечивают сжатие уплотнений (обычно 4–8 болтов)

**Материалы уплотнений по хладагентам:**

| Хладагент | Материал уплотнения | Диапазон температур | Примечания |
|-----------|---------------------|---------------------|-----------|
| R-134a, R-410A | NBR (нитрил) | -35 до +140°C | Стандарт для HFC хладагентов |
| R-717 (NH₃) | EPDM | -50 до +150°C | Совместим с аммиаком |
| R-744 (CO₂) | HNBR | -50 до +150°C | Высокопрессионные транскритические системы |
| Растворы гликоля | NBR или EPDM | -35 до +110°C | Избегайте концентрации гликоля >50% |

### Геометрия пластин и выбор паттерна

Поверхностные паттерны пластин генерируют турбулентность через вторичный поток и отрыв потока. Число Рейнольдса в каналах пластин колеблется от 50 до 5000, переход к турбулентному потоку происходит при Re ≈ 400 (в сравнении с Re ≈ 2300 в гладких трубах).

**Расчет гидравлического диаметра:**

d_h = (2 × b) / φ

Где:
- d_h = гидравлический диаметр (м)
- b = расстояние между каналами (м)
- φ = коэффициент увеличения поверхности (1,15–1,25 для типичных гофр)

## Расчеты коэффициента теплопередачи

### Общий коэффициент теплопередачи

Общий коэффициент теплопередачи (U) для пластинчатых испарителей зависит от пленочных коэффициентов обеих жидкостей и термического сопротивления материала пластины:

1/U = 1/h_ref + t/k_plate + 1/h_water + R_fouling

Где:
- U = общий коэффициент теплопередачи (Вт/м²·K)
- h_ref = коэффициент пленки на стороне хладагента (Вт/м²·K)
- h_water = коэффициент пленки на стороне воды (Вт/м²·K)
- t = толщина пластины (м)
- k_plate = теплопроводность нержавеющей стали (16 Вт/м·K)
- R_fouling = сопротивление загрязнению (м²·K/Вт)

**Типичные значения коэффициентов:**

| Сторона жидкости | Диапазон коэффициента пленки | Доминирующий режим |
|-----------------|------------------------------|-------------------|
| Вода (турбулентная) | 4000–8000 Вт/м²·K | Вынужденная конвекция |
| Гликоль 30% (турбулентный) | 3000–6000 Вт/м²·K | Повышенная вязкость снижает h |
| Испарение хладагента | 5000–15000 Вт/м²·K | Доминирует нуклеатное кипение |
| Общее U (чистое) | 2500–5500 Вт/м²·K | Комбинированное сопротивление |
| Общее U (загрязненное) | 2000–4500 Вт/м²·K | После 1 года эксплуатации |

### Коэффициент пленки на стороне хладагента

При испарении коэффициент на стороне хладагента зависит от теплового потока, свойств хладагента и режима потока. Для нуклеатного кипения в пластинчатых испарителях:

h_ref = 207 × (q/A)^0.745 × P_r^0.581 × M^(-0.5)

Где:
- q/A = тепловой поток (Вт/м²)
- P_r = пониженное давление (P/P_critical)
- M = молярная масса (кг/кмоль)

При низком качестве (x < 0,3) доминирует вынужденная конвекция. При высоком качестве (x > 0,8) высыхание снижает коэффициент теплопередачи значительно.

**Рекомендации по проектированию распределения хладагента:**

- Входное качество: 0,15–0,25 типично
- Выходное качество: 0,90–0,98 рекомендуется
- Максимальное перегревание в испарителе: 2–5 K
- Минимальный массовый поток: 15 кг/м²·с для предотвращения нестабильности потока

## Конфигурации схем потоков

### Однопроходный противоток

Стандартная конфигурация для пластинчатых испарителей маршрутизирует хладагент и теплоноситель в противоположных направлениях через чередующиеся каналы. Эта схема достигает наивысшей тепловой эффективности и поддерживает стабильные условия испарения.

**Характеристики пути потока:**

- Хладагент: Входит снизу, выходит сверху (предпочтителен вертикальный восходящий поток)
- Теплоноситель: Входит сверху, выходит снизу
- Тепловая эффективность: 0,85–0,92 типично
- Температурный подход: 1,5–3,0 K достижимы при расчетных условиях

### Многопроходные конфигурации

Для приложений, требующих определенного падения давления или ограничений скорости, многопроходные конфигурации перенаправляют поток жидкости:

**Двухпроходная сторона хладагента:**

- Делит поток хладагента на два параллельных пути
- Снижает падение давления на стороне хладагента на 60–70%
- Уменьшает коэффициент теплопередачи на 15–20%
- Используется, когда падение давления распределителя ограничивает подачу хладагента

**Параллельный поток (сонаправленный):**

- Обе жидкости текут в одном направлении
- Более низкая тепловая эффективность (0,50–0,75)
- Более равномерное распределение температуры пластины
- Снижает термическое напряжение при переходной эксплуатации

## Анализ падения давления

### Падение давления на стороне хладагента

Двухфазное падение давления в пластинчатых испарителях включает компоненты ускорения, трения и высоты:

ΔP_total = ΔP_friction + ΔP_acceleration + ΔP_elevation

**Падение давления на трение** доминирует при типичных установках:

ΔP_friction = 2 × f × (L/d_h) × (G²/ρ) × φ²

Где:
- f = коэффициент трения (функция Re и шероховатости поверхности)
- L = эффективная длина пластины (м)
- d_h = гидравлический диаметр (м)
- G = массовый поток (кг/м²·с)
- ρ = плотность (кг/м³)
- φ = двухфазный множитель (1,5–3,5 при испарении)

**Типичные значения падения давления:**

| Условие эксплуатации | ΔP хладагента | ΔP вода/гликоль | Общее влияние на систему |
|---------------------|--------------|-----------------|-----------------------|
| Расчетная нагрузка | 15–40 кПа | 30–60 кПа | Соответствует изменению температуры насыщения 0,5–1,5 K |
| Частичная нагрузка (50%) | 5–12 кПа | 10–20 кПа | Сниженный массовый поток уменьшает ΔP |
| Перегрузка (120%) | 25–60 кПа | 50–90 кПа | Может потребоваться проверка мощности компрессора |

Высокое падение давления хладагента снижает температуру испарения и эффективность системы. Максимально допустимое падение давления: 50 кПа (0,5 бар) для большинства приложений.

### Падение давления на стороне воды

Падение давления на стороне воды следует корреляциям однофазного потока с поправками на геометрию пластин:

ΔP_water = 4 × f × (L/d_h) × (ρ × v²/2) × N_passes

Где:
- v = скорость воды (м/с)
- N_passes = количество проходов через теплообменник

**Рекомендуемые диапазоны скорости воды:**

- Минимальная скорость: 0,3 м/с (предотвращает седиментацию и загрязнение)
- Оптимальная скорость: 0,6–1,2 м/с (уравновешивает падение давления и теплопередачу)
- Максимальная скорость: 2,5 м/с (выше этого уровня возникают проблемы эрозии и шума)

## Применение в холодильных машинах и тепловых насосах

### Испарители охлаждающей воды в холодильных машинах

Пластинчатые испарители служат первичным теплообменником между хладагентом и охлажденной водой в водоохлаждаемых холодильных машинах мощностью от 20 кВт до 2000 кВт.

**Параметры проектирования для приложений холодильных машин:**

| Параметр | Значение | Обоснование |
|----------|----------|-----------|
| Температура подачи охлажденной воды | 5–7°C | Стандартное комфортное охлаждение |
| Температура возврата охлажденной воды | 10–12°C | Повышение температуры на 5 K |
| Температура испарения | 0–4°C | Подход 3–5 K к температуре уходящей воды |
| Расход воды | 0,172 л/с на кВт | На основе ΔT = 5 K |
| Заряд хладагента | 0,3–0,6 кг/кВт | На 60–80% меньше, чем кожухотрубные |

**Преимущества в приложениях холодильных машин:**

- Компактный размер снижает требования к помещению оборудования
- Низкий заряд хладагента минимизирует воздействие на окружающую среду и затраты
- Высокая турбулентность обеспечивает теплопередачу с загрязненной водой
- Спаянная конструкция исключает техническое обслуживание уплотнений

### Испарители тепловых насосов (воздух–вода)

В воздушных тепловых насосах пластинчатые испарители передают тепло от раствора гликоля (циркулирующегося через наружный теплообменник) к хладагенту. Испаритель работает при температурах от -15°C до +15°C в зависимости от условий наружного воздуха.

**Рассмотрение растворов гликоля:**

- Концентрация пропиленгликоля: 25–35% по объему (защита от замерзания до -18°C)
- Концентрация этиленгликоля: 20–30% по объему (защита от замерзания до -15°C)
- Вязкость увеличивается в 2–3 раза в сравнении с водой
- Коэффициент теплопередачи снижается на 15–25% при той же скорости
- Увеличение расхода на 10–15% требуется для обеспечения эквивалентной теплопередачи

### Приложения геотермальных тепловых насосов

Пластинчатые испарители в геотермальных тепловых насосах работают с стабильными входными температурами в течение всего года:

**Системы вертикальных контуров:**

- Температура подачи: 0–10°C (режим охлаждения), -5 до +5°C (режим отопления)
- Изменение температуры: 3–5 K через испаритель
- Защита от замерзания: 20–25% пропиленгликоля
- Коэффициент загрязнения: 0,000009 м²·K/Вт (чище, чем поверхностная вода)

**Системы горизонтальных контуров:**

- Большее колебание температуры, чем вертикальные контуры
- Подача летом: 15–25°C
- Подача зимой: -5 до +5°C
- Проектирование для наихудшего (самого низкого) условия температуры

## Регулирование мощности и эксплуатация при частичной нагрузке

### Переменный расход воды

Снижение расхода охлажденной воды через пластинчатый испаритель обеспечивает регулирование мощности при сохранении температуры испарения хладагента. Соотношение теплопередачи при частичной нагрузке:

Q_partial = Q_design × (m_partial/m_design)^0.8

Этот подход снижает энергию насоса, но увеличивает температуру подхода по мере снижения коэффициента теплопередачи на стороне воды.

### Несколько контуров хладагента

Большие пластинчатые испарители (>500 кВт) могут содержать несколько контуров хладагента с независимыми расширительными клапанами. Каждый контур питает выделенный набор пластин, позволяя:

- Поэтапное снижение мощности (50%, 75%, 100%)
- Продолжение эксплуатации при отказе одного контура
- Улучшенный возврат масла при частичной нагрузке
- Повышенная равномерность распределения хладагента

## Загрязнение и техническое обслуживание

### Значения сопротивления загрязнению

Пластинчатые испарители сохраняют производительность дольше, чем кожухотрубные конструкции благодаря высокой турбулентности, но загрязнение все еще накапливается со временем:

| Источник воды | Начальное R_fouling | После 1 года | После 3 лет | Частота очистки |
|--------------|----------------------|--------------|-------------|-----------------|
| Закрытой контур (обработанный) | 0,000009 | 0,000018 | 0,000035 | Каждые 3–5 лет |
| Вода из градирни | 0,000018 | 0,000044 | 0,000088 | Каждые 1–2 года |
| Необработанная скважинная вода | 0,000035 | 0,000088 | 0,000176 | Каждые 6–12 месяцев |
| Речная/озерная вода | 0,000053 | 0,000123 | 0,000211 | Каждые 3–6 месяцев |

Значения в м²·K/Вт.

### Процедуры химической очистки

**Спаянные пластинчатые испарители** требуют циркуляционной очистки, поскольку пластины невозможно разобрать:

1. Изолируйте испаритель и слейте хладагент
2. Циркулируйте кислотный раствор (лимонный или фосфорный, 2–5% концентрация) при 50–60°C
3. Время циркуляции: 2–4 часа в зависимости от степени загрязнения
4. Промойте чистой водой до нейтрального pH
5. Испытание давлением перед возвратом в эксплуатацию

**Уплотненные пластинчатые испарители** позволяют разборку для механической очистки:

1. Ослабьте болты сжатия и снимите пластину давления
2. Снимите пластины с направляющих
3. Проверьте уплотнения на предмет повреждений или износа
4. Очистите пластины мягкой щеткой и мягким моющим средством
5. Замените поврежденные уплотнения
6. Повторно соберите с правильным выравниванием уплотнений
7. Затяните болты сжатия согласно спецификации производителя

## Выбор и определение размера

### Расчет площади теплопередачи

Требуемая площадь теплопередачи вытекает из фундаментального уравнения теплообменника:

Q = U × A × LMTD

Где:
- Q = скорость теплопередачи (Вт)
- U = общий коэффициент теплопередачи (Вт/м²·K)
- A = эффективная площадь теплопередачи (м²)
- LMTD = логарифмическая средняя разность температур (K)

**LMTD для противоточного испарителя:**

LMTD = (ΔT_in - ΔT_out) / ln(ΔT_in / ΔT_out)

Где:
- ΔT_in = T_water_in - T_refrigerant_evap
- ΔT_out = T_water_out - T_refrigerant_evap

**Запас проектирования:** Выберите пластинчатый испаритель с избыточной мощностью 10–15% для учета загрязнения, деградации и неопределенности в коэффициентах теплопередачи.

### Кривые производительности

Кривые производительности, предоставленные производителем, показывают мощность как функцию:

- Температуры испарения (горизонтальная ось)
- Расхода теплоносителя (несколько кривых)
- Температуры входящего теплоносителя (несколько кривых или коэффициенты коррекции)

**Пример расчета определения размера:**

Дано:
- Холодопроизводительность: 350 кВт
- Охлажденная вода: 12°C входная, 7°C выходная
- Температура испарения: 2°C
- Расход воды: 60 л/мин = 0,001 м³/с

Скорость теплопередачи соответствует холодопроизводительности:
Q = m × c_p × ΔT = (1000 кг/м³)(0,001 м³/с)(4180 Дж/кг·K)(5 K) = 20,9 кВт на K

Рассчитайте LMTD:
- ΔT_in = 12°C - 2°C = 10 K
- ΔT_out = 7°C - 2°C = 5 K
- LMTD = (10 - 5) / ln(10/5) = 7,21 K

Предполагая U = 4000 Вт/м²·K:
A = Q / (U × LMTD) = 350 000 / (4000 × 7,21) = 12,1 м²

Выберите пластинчатый испаритель с эффективной площадью 13–14 м² для обеспечения запаса проектирования.

## Требования к установке

### Соединения трубопроводов

Надлежащие практики трубопроводов обеспечивают надежную эксплуатацию и доступное обслуживание:

**Сторона хладагента:**
- Установите фильтр-осушитель жидкой линии перед расширительным клапаном
- Предусмотрите изолирующие клапаны для доступа при обслуживании
- Поддерживайте узел распределителя независимо от пластинчатого испарителя
- Установите смотровое стекло жидкой линии для проверки переохлаждения
- Скос горизонтальных линий хладагента 1:100 в направлении компрессора для возврата масла

**Сторона воды:**
- Установите балансировочный клапан на выходе для регулировки расхода
- Предусмотрите термометровые скважины на входе и выходе (проверить производительность)
- Включите изолирующие клапаны и сливные соединения
- Используйте гибкие разъемы для изоляции вибрации
- Установите фильтр сетка 80–100 меш минимум в нижнем потоке

### Термическая изоляция

Изолируйте весь узел пластинчатого испарителя для предотвращения конденсации и теплопритока:

- Толщина изоляции: 25–50 мм (варьируется в зависимости от условий окружающей среды и влажности)
- Материал: Закрытоячеистая эластомерная пена (NBR/PVC)
- Паровой барьер: Необходим во влажных условиях
- Панели доступа: Предусмотрите съемную изоляцию в точках подключения

Отказ от изоляции приводит к потере мощности 5–10% и капанию конденсата на оборудование ниже.

---

**Соответствующие темы:**
- Кожухотрубные испарители
- Расширительные клапаны и распределители хладагента
- Проектирование систем холодильных машин
- Основы тепловых насосов
- Обработка воды для систем HVAC
