---
title: "Устройства расширения"
aliases: ["Устройства расширения"]
description: "Техническое описание устройств расширения в холодильных системах, включая термостатические расширительные клапаны, электронные расширительные клапаны, капиллярные трубки и поплавковые клапаны. Охватывает термодинамику дросселирования, контроль перегрева, методику расчёта и вопросы стабильности."
weight: 5
---

Устройства расширения служат критическим элементом регулирования в цикле парокомпрессионной холодильной машины, снижая давление хладагента от условий конденсатора к условиям испарителя при одновременном регулировании расхода хладагента в соответствии с нагрузкой системы. Процесс расширения принципиально является процессом дросселирования, характеризуемым как изоэнтальпийный (с постоянной энтальпией) с значительной генерацией энтропии, представляя главную необратимость в холодильном цикле.

## Термодинамика процесса дросселирования

Устройство расширения работает как адиабатический дроссель, где хладагент испытывает быстрое снижение давления без внешней работы или теплопередачи. Для установившегося потока через устройство расширения:

**Энергетический баланс:**
h₁ = h₂

где h₁ — энтальпия на входе устройства (переохлажденная жидкость), h₂ — энтальпия на выходе (двухфазная смесь). Несмотря на постоянную энтальпию, процесс генерирует энтропию:

**Генерация энтропии:**
Δs = s₂ - s₁ > 0

Это увеличение энтропии представляет потерю потенциала работы. Хладагент на выходе устройства расширения представляет собой низкокачественную двухфазную смесь с типичными значениями влажности 0,20–0,30 (20–30% пара по массе). Меньшее образование вспышивающегося газа повышает эффективность цикла, максимизируя жидкий хладагент, доступный для испарения.

Перепад давления создает снижение температуры, определяемое свойствами насыщения хладагента. Для изоэнтальпийного расширения:

**Влажность после расширения:**
x₂ = (h₂ - hf₂) / hfg₂

где hf₂ — энтальпия насыщенной жидкости, hfg₂ — энтальпия парообразования при давлении испарителя.

## Термостатический расширительный клапан (TXV)

TXV представляет наиболее распространённое модулирующее устройство расширения, поддерживающее постоянный перегрев на выходе испарителя благодаря механической обратной связи. На диафрагму TXV действуют три силы:

**Баланс сил:**
Pbulb × A = (Pevap + Pspring) × A

где Pbulb — давление в колбе (регистрирующее перегрев), Pevap — давление испарителя, Pspring — регулируемое давление пружины, задающее величину перегрева.

### Принцип работы TXV

Удалённая колба, заполненная хладагентом или кросс-зарядным флюидом, регистрирует температуру линии всасывания. При увеличении перегрева испарителя давление в колбе возрастает, открывая клапан для подачи большего количества хладагента. Эта цепь отрицательной обратной связи поддерживает перегрев на уровне установки пружины, типично 4–8 °C для DX систем.

Открытие TXV реагирует на:
- отклонение перегрева от установки (первичное управление)
- изменения давления испарителя (компенсируемые внутренним/внешним уравнителем)
- колебания давления в линии жидкости (компенсируемые переохлаждением)

**Установка перегрева:**
ΔTsh,set = Tspring / Kbulb

где Tspring — эквивалентная температура силы пружины, Kbulb — константа зарядки колбы.

### Статический и рабочий перегрев

**Статический перегрев:** минимальный перегрев, необходимый для преодоления усилия пружины и начала открытия клапана, типично 2–4 °C.

**Рабочий перегрев:** дополнительный перегрев сверх статического значения, необходимый для полного открытия клапана, типично 2–4 °C.

**Полный перегрев:** сумма статического и рабочего перегрева, типично 4–8 °C при условиях проектирования.

### Внутренний и внешний уравнитель

TXV с внутренним уравнителем регистрирует давление на входе испарителя, подходят для систем с минимальным перепадом давления испарителя (< 0,3 бар). TXV с внешним уравнителем регистрируют давление на выходе испарителя, компенсируя значительный перепад давления через испаритель и предотвращая голодание хладагентом. Внешние уравнители требуются для:
- перепада давления испарителя > 0,3 бар
- испарителей с распределителем
- наличия теплообменника в линии всасывания

### Процедуры регулировки TXV

Регулировка перегрева требует систематического подхода:

1. Измерить температуру линии всасывания на расстоянии 15–30 см от колбы
2. Измерить давление на всасывании и преобразовать в температуру насыщения
3. Рассчитать перегрев: ΔTsh = Tsuction - Tsat,evap
4. Отрегулировать натяжение пружины (по часовой стрелке увеличивает установку, против часовой стрелки уменьшает)
5. Позволить 10–15 минут стабилизации между регулировками
6. Проверить регулировку во всём диапазоне нагрузки

Чрезмерный перегрев (> 10 °C) указывает на недокормление клапаном, снижая производительность и потенциально перегревая компрессор. Недостаточный перегрев (< 3 °C) создаёт риск возврата жидкости в компрессор и его повреждения.

## Электронный расширительный клапан (EEV)

EEV используют шаговые двигатели или актуаторы с широтно-импульсной модуляцией для позиционирования иглы клапана, управляемые микропроцессорной логикой, анализирующей множество входов: температуру всасывания, давление всасывания, температуру жидкости и условия нагнетания. Это многопараметрическое управление обеспечивает превосходные характеристики по сравнению с TXV.

### Преимущества EEV

**Точный контроль перегрева:** EEV поддерживают перегрев в пределах ±0,5 °C, по сравнению с ±2 °C для TXV, максимизируя использование испарителя без риска возврата жидкости.

**Адаптивность к нагрузке:** алгоритмы электронного управления регулируют скорость открытия на основе изменений нагрузки, предотвращая колебания при переходных условиях.

**Увеличение производительности:** более жёсткий контроль перегрева увеличивает эффективную площадь поверхности испарителя, улучшая производительность на 3–8% по сравнению с системами TXV.

**Координация нескольких испарителей:** центральные контроллеры оптимизируют распределение хладагента между несколькими испарителями на основе их индивидуальных требований.

**Возможность диагностики:** непрерывный мониторинг позволяет обнаруживать неисправности, проводить прогнозное обслуживание и оптимизировать систему.

### Алгоритмы управления EEV

Пропорционально-интегральное (PI) или PID управление рассчитывает положение клапана:

**PI управление:**
Position = Kp × e(t) + Ki × ∫e(t)dt

где e(t) — ошибка перегрева, Kp — коэффициент пропорционального усиления, Ki — коэффициент интегрального усиления. Производная составляющая (D) добавляет предсказательный отклик на быстрые изменения нагрузки.

## Капиллярная трубка

Капиллярные трубки — это устройства с фиксированным отверстием, состоящие из медных трубок малого диаметра (0,5–2,0 мм внутреннего диаметра) длиной 1–6 м. Расход хладагента определяется геометрией трубки и перепадом давления, без возможности модуляции.

### Характеристики капиллярной трубки

**Уравнение расхода (упрощённое):**
ṁ = K × √(ΔP × ρ)

где ṁ — массовый расход, K — коэффициент расхода трубки (функция диаметра и длины), ΔP — перепад давления, ρ — плотность хладагента.

Пропускная способность зависит от:
- внутреннего диаметра трубки (наиболее значительный фактор, расход пропорционален d⁴)
- длины трубки (большая длина снижает расход)
- переохлаждения хладагента (увеличенное переохлаждение повышает пропускную способность)
- перепада давления (выше ΔP увеличивает расход)

### Применение капиллярных трубок

Капиллярные трубки подходят для приложений с фиксированной нагрузкой:
- домашние холодильники и морозильники
- небольшие оконные кондиционеры
- осушители воздуха
- охладители напитков

Преимущества включают низкую стоимость, отсутствие движущихся частей и выравнивание давления в выключенном состоянии (снижение крутящего момента при запуске компрессора). Недостатки включают фиксированную производительность, отсутствие контроля перегрева и чувствительность к заряду хладагента. Критические системы заряда требуют точного количества хладагента (±2–5%).

### Расчёт размера капиллярной трубки

Надлежащий расчёт соответствует производительности компрессора при условиях проектирования. Недостаточные трубки голодают испаритель, а чрезмерные заливают компрессор. ASHRAE предоставляет корреляционные диаграммы для распространённых хладагентов. Итеративные расчёты или программное обеспечение выбора производителя учитывают сложность двухфазного потока.

## Поплавковые клапаны

Поплавковые клапаны поддерживают постоянный уровень жидкости в испарителе (поплавок низкого давления) или ресивере (поплавок высокого давления) посредством механического регистрирования уровня.

### Поплавковый клапан низкого давления

Установленный в испарителе или накопительном барабане, поплавок низкого давления открывается при снижении уровня жидкости, подавая хладагент для поддержания уровня. Это обеспечивает непрерывную доступность жидкости для затопления испарителя. Применения включают:
- затопленные кожухотрубные испарители
- системы с избыточной подачей жидкости
- промышленные аммиачные системы

### Поплавковый клапан высокого давления

Расположенный после конденсатора, поплавок высокого давления сливает сконденсированную жидкость по мере её накопления, предотвращая затопление конденсатора. Испаритель получает весь сконденсированный хладагент, требуя критического соответствия заряда. Ограничено системами, где испаритель может безопасно вмещать весь заряд хладагента.

## Критерии выбора устройства расширения

Выбор зависит от требований приложения, типа системы и требуемой точности управления:

| Тип устройства | Диапазон производительности | Точность управления | Колебание нагрузки | Стоимость | Типичные применения |
|---|---|---|---|---|---|
| TXV | 0,2–180+ кВт | Умеренная (±2 °C) | Хорошая | Средняя | DX системы, коммерческое холодоснабжение |
| EEV | 0,07–180+ кВт | Отличная (±0,5 °C) | Отличная | Высокая | Переменная нагрузка, тепловые насосы, точное управление |
| Капиллярная трубка | < 1,8 кВт | Нет (фиксирована) | Плохая | Низкая | Фиксированная нагрузка, бытовые установки |
| Поплавковый клапан | 1,8–180+ кВт | Регулирование уровня | Хорошая | Средняя | Затопленные испарители, промышленные системы |

### Методика расчёта размера

Устройства расширения должны удовлетворять производительности при условиях проектирования, поддерживая стабильность во всём диапазоне эксплуатации. Расчёт размера TXV и EEV требует:

**Требование производительности:**
Q̇evap = ṁref × (hevap,out - hevap,in)

Выбрать клапан с рейтингом производительности на 10–25% выше рассчитанного требования, чтобы обеспечить адекватный диапазон управления. Недостаточный размер вызывает чрезмерный перегрев, а чрезмерный размер может вызвать колебания.

Производители предоставляют таблицы производительности на основе:
- типа хладагента
- температуры испарителя
- перепада давления на клапане (ΔP = Pcond - Pevap)
- переохлаждения жидкости, входящей в клапан

**Коррекция производительности клапана:**
Qcorrected = Qrated × Fref × Fsubcool × Fpress

где корректирующие коэффициенты учитывают нестандартные условия.

## Колебания и проблемы стабильности

Колебания описывают колебательное поведение, при котором устройство расширения поочередно переполняет и недокармливает хладагент, вызывая циклические колебания перегрева. Эта нестабильность является результатом:

### Причины колебаний

**Динамика системы:** временные задержки между регулировкой клапана и реакцией перегрева у месторасположения колбы создают нестабильность контура управления. Длинные испарители или низкие скорости хладагента усугубляют задержки.

**Чрезмерный размер клапана:** чрезмерная производительность делает клапаны чрезмерно чувствительными, с небольшими изменениями положения, вызывающими большие колебания расхода.

**Неправильное размещение колбы:** размещение колбы в холодных местах или неадекватная тепловая связь вызывают нестабильное регистрирование.

**Миграция хладагента:** миграция во время выключения, концентрирующая жидкость в испарителе, вызывает затопление при запуске.

**Колебания нагрузки:** быстрые изменения нагрузки, превышающие возможность отклика клапана.

### Решения для стабильности

1. **Уменьшение размера клапана:** выбрать наименьший клапан, удовлетворяющий требованиям производительности
2. **Переместить колбу:** расположить колбу на горизонтальном участке линии всасывания, вдали от ловушек жидкости
3. **Монтаж колбы:** обеспечить твёрдый тепловой контакт (позиция 10 или 2 часа на горизонтальных линиях > 22 мм внешнего диаметра, 4–8 часов на линиях < 22 мм внешнего диаметра)
4. **Внешний уравнитель:** исключает влияние перепада давления испарителя
5. **Форсунки распределителя:** надлежащие распределители обеспечивают равномерное распределение хладагента
6. **Аккумулятор на всасывании:** предоставляет буферную ёмкость для жидкости
7. **Переход на EEV:** электронное управление с адаптивными алгоритмами предотвращает колебания

## Рекомендации по применению в зависимости от типа системы

### Прямое расширение (DX) кондиционирование воздуха

TXV или EEV с внешними уравнителями. Установка перегрева: 4–7 °C. Расположение колбы: выход линии всасывания из испарителя, хорошо теплоизолировано. Рассмотрите EEV для:
- компрессоров с переменной скоростью
- приложений тепловых насосов
- требований высокой эффективности

### Коммерческое холодоснабжение

TXV стандартны для приложений средней и низкой температуры. Установки перегрева: средняя температура (2–7 °C) 3–6 °C, низкая температура (−18 до −29 °C) 5–8 °C. Несколько испарителей требуют отдельных клапанов или клапанов EPR для контроля температуры.

### Системы с затопленным испарителем

Поплавок низкого давления или циркуляционные насосы с регулированием уровня жидкости. Типичные применения: чиллеры, ледовые катки, промышленные процессы. Обеспечивают максимальную эффективность теплопередачи благодаря полному смачиванию поверхности.

### Системы теплового насоса

Двусторонние TXV или EEV необходимы для работы в режиме разворота цикла. Обратные клапаны обходят устройство расширения в обратном режиме. EEV предпочтительны для:
- широкого диапазона рабочих температур
- оптимизации цикла разморозки
- повышенной эффективности при частичной нагрузке

### Транспортное холодоснабжение

TXV выбраны за устойчивость к вибрациям и широкий диапазон окружающей температуры. Внешние уравнители обязательны из-за перепада давления испарителя. Рассмотрите двухёмкостные или двухустановочные клапаны для приложений с несколькими температурами.

## Ссылки

ASHRAE Handbook—Refrigeration (2022), Chapter 11: Refrigerant-Control Devices предоставляет детальную теорию устройств расширения, методику выбора и рекомендации по применению. Технические бюллетени производителей предоставляют специализированное программное обеспечение выбора продукции и требования монтажа для оптимальной эффективности.
