---
title: "Термостатические расширительные клапаны"
aliases: ["Термостатические расширительные клапаны"]
description: "Комплексный технический анализ термостатических расширительных клапанов (TXV), включая механизмы управления перегревом, внутреннее и внешнее выравнивание, технологию датчиковых колб, предотвращение колебаний, выбор производительности и типы тепловых зарядов для систем охлаждения."
weight: 1
---

## Обзор

Термостатический расширительный клапан (TXV) является наиболее широко используемым модулирующим устройством расширения в системах охлаждения и кондиционирования воздуха. TXV обеспечивает точное управление перегревом испарителя, постоянно регулируя поток хладагента в ответ на изменения тепловой нагрузки. Этот саморегулирующийся механизм обеспечивает оптимальное использование испарителя и одновременно предотвращает попадание жидкого хладагента в компрессор.

## Принцип работы

TXV работает как модулирующее устройство управления, уравновешивая три основные силы:

**Уравнение баланса сил:**

P_колб = P_исп + P_пружина

Где:
- P_колб = Давление датчиковой колбы, действующее на открытие клапана (кПа)
- P_исп = Давление испарителя, действующее на закрытие клапана (кПа)
- P_пружина = Давление пружины перегрева, действующее на закрытие клапана (кПа)

Положение шпинделя клапана определяется этим равновесием сил. При увеличении перегрева испарителя температура и давление в колбе возрастают, создавая большую открывающую силу. И наоборот, при уменьшении перегрева давление в колбе снижается, позволяя давлению испарителя и силе пружины закрыть клапан.

## Технология датчиковых колб

### Требования по монтажу колбы

Датчиковая колба должна быть установлена на выходной линии испарителя в соответствии со строгими требованиями:

**Установка на горизонтальной линии:**
- Монтаж в положение 12 часов или 4/8 часов
- Никогда не монтировать в положение 6 часов (скопление жидкости)
- Допускается 10-30 градусов от горизонтального верхнего положения

**Установка на вертикальной линии:**
- Монтаж на горизонтальный участок, если доступно
- При необходимости вертикального монтажа поток должен быть направлен вверх
- Минимум 5 диаметров трубы от соединений

**Методы монтажа:**

| Размер линии | Положение монтажа | Способ крепления |
|-----------|-------------------|-----------------|
| ≤22 мм | Верх (12 часов) | Минимум два зажима |
| 28-35 мм | 10 часов или 2 часа | Два зажима, теплопроводящая паста |
| ≥41 мм | 4 часа или 8 часов | Два зажима, теплопроводящая паста |

### Изоляция колбы

Внешняя изоляция датчиковой колбы обязательна при:
- Разнице между температурой окружающей среды и температурой всасывающей линии более 11 °C
- Наружной установке, подверженной солнечной радиации
- Высокой влажности окружающей среды (риск конденсации)
- Приложениях с низкой температурой (температура всасывающей линии < 0 °C)

## Управление перегревом

### Статический перегрев

Статический перегрев представляет перегрев при открытии клапана с нулевым потоком хладагента. Это значение устанавливается регулировкой пружины перегрева и обычно варьируется от 1.1-3.3 °C для внутренне выравниваемых клапанов и 1.7-4.4 °C для внешне выравниваемых клапанов.

### Рабочий перегрев

Рабочий перегрев — это фактический перегрев при номинальных условиях нагрузки:

Рабочий перегрев = Статический перегрев + Перепад давления испарителя (только для внешне выравниваемых)

**Целевые значения рабочего перегрева:**

| Приложение | Диапазон перегрева | Примечания |
|-------------|-----------------|-------|
| Кондиционирование воздуха | 4.4-6.7 °C | Стандартное охлаждение для комфорта |
| Холодоснабжение средней температуры | 3.3-5.6 °C | Прохладные комнаты, проходные |
| Холодоснабжение низкой температуры | 2.2-4.4 °C | Морозильные камеры, ледяные машины |
| Тепловые насосы (режим охлаждения) | 5.6-8.3 °C | Выше из-за колебания нагрузки |
| Транспортное охлаждение | 2.8-5.6 °C | Условия переменной нагрузки |

### Процедура регулировки перегрева

1. Убедитесь, что система проработала минимум 15 минут при стабильной нагрузке
2. Измерьте температуру всасывающей линии в месте расположения колбы
3. Измерьте давление всасывания и преобразуйте в температуру насыщения
4. Рассчитайте перегрев: T_перегрев = T_всасывание - T_насыщение
5. Поворачивайте стержень регулировки по часовой стрелке для увеличения перегрева (1/4 оборота = примерно 0.6-1.1 °C)
6. Поворачивайте стержень регулировки против часовой стрелки для снижения перегрева
7. Подождите 10-15 минут стабилизации системы
8. Повторно проверьте и отрегулируйте при необходимости

## Внутреннее и внешнее выравнивание

### Внутреннее выравнивание

Внутренне выравниваемые TXV измеряют давление на выходе испарителя непосредственно из корпуса клапана. Эта конфигурация подходит при минимальном перепаде давления испарителя (<13.8 кПа или эквивалент 1.7 °C по температуре насыщения).

**Ограничения:**
- Максимальный перепад давления испарителя: 13.8 кПа
- Не подходит для распределителей с значительным перепадом давления
- Ограничено малыми испарителями (обычно <1.06 кВт)
- Не может компенсировать потери давления в линии

**Расчет эффективного перегрева:**

Эффективный перегрев = Измеренный перегрев + ΔP_испарителя (эквивалент °C)

### Внешнее выравнивание

Внешнее выравнивание предусматривает выделенную линию измерения давления, подключенную ниже по потоку от испарителя. Эта конфигурация компенсирует перепад давления испарителя и распределителя.

**Требуется при:**
- Перепад давления испарителя >13.8 кПа (эквивалент 3 °C)
- Использовании сборок распределителей
- Множественных цепях с неравномерной нагрузкой
- Длинных трассировках жидкостной линии с значительным перепадом давления
- Производительность испарителя >1.06 кВт

**Установка линии внешнего выравнивания:**

| Требование | Спецификация |
|-------------|---------------|
| Размер линии | Медь 6 или 10 мм наружным диаметром |
| Максимальная длина | 3 м (меньше предпочтительнее) |
| Точка подключения | 150-300 мм ниже по потоку от колбы |
| Уклон | Наклон в сторону испарителя (предотвращение задержки масла) |
| Поддержка | Каждые 0.9 м для предотвращения вибрации |
| Защита | Изолировано с всасывающей линией |

## Типы тепловых зарядов

Датчиковая колба содержит тепловой заряд, который определяет характеристики отклика клапана. Выбор типа заряда влияет на диапазон управления, функцию MOP (максимального рабочего давления) и пригодность для приложения.

### Жидкий заряд

**Характеристики:**
- Колба содержит жидкий хладагент под давлением
- Клапан закрывается, если колба является холодным элементом
- Без встроенной защиты MOP (максимального рабочего давления)
- Линейный отклик давления-температуры

**Приложения:**
- Стандартное кондиционирование воздуха
- Среды с минимальными колебаниями температуры
- Когда приоритетом является точное управление перегревом

**Преимущества:**
- Точное управление перегревом
- Предсказуемый отклик
- Широкий диапазон работы

**Ограничения:**
- Отсутствие защиты от перезарядки
- Может потеряться управление при чрезвычайно высокой температуре окружающей среды
- Требует правильного расположения колбы

### Газовый заряд (ограниченный заряд)

**Характеристики:**
- Колба содержит ограниченное количество пара хладагента
- Вся жидкость испаряется при определенной температуре
- Обеспечивает встроенную защиту MOP
- Нелинейный отклик при высоких температурах

**Приложения:**
- Холодные комнаты и морозильные камеры
- Приложения с отводом давления
- Системы, требующие защиты компрессора при высокой нагрузке
- Наружные конденсирующие установки в жарком климате

**Функция MOP:**

Газовый заряд создает эффект ограничения давления, когда вся жидкость в колбе испаряется. За пределами этой температуры давление в колбе повышается медленно, эффективно ограничивая максимальное давление испарителя и нагрузку на компрессор.

**Преимущества:**
- Встроенная защита от перегрузки компрессора
- Идеально для условий отвода давления
- Сниженное циклирование компрессора во время оттаивания

**Ограничения:**
- Менее точное управление перегревом при высоких нагрузках
- Отклик становится вялым выше точки MOP
- Заряд должен соответствовать диапазону температур приложения

### Перекрестный заряд

**Характеристики:**
- Колба содержит хладагент, отличный от хладагента системы
- Специально разработленная кривая давления-температуры
- Может обеспечить MOP с лучшим управлением, чем газовый заряд
- Сложные характеристики отклика

**Приложения:**
- Кондиционирование воздуха с широким колебанием температуры окружающей среды
- Приложения тепловых насосов
- Специальные диапазоны температур
- Когда требуются специфические характеристики управления

### Адсорбционный заряд

**Характеристики:**
- Использует активированный уголь или силикагель
- Хладагент адсорбируется на твердом материале
- Обеспечивает резкое отключение MOP
- Точное управление ниже точки MOP

**Приложения:**
- Холодоснабжение низкой температуры
- Требования критической защиты компрессора
- Системы с экстремальными нагрузками отвода давления

## Колебания и стабильность

Колебания описывают осциллирующий поток хладагента, вызванный нестабильностью клапана. TXV попеременно подает слишком много, а затем слишком мало хладагента, создавая циклирование перегрева и производительности.

### Причины колебаний

**Связанные с системой:**
- Завышенный TXV (работает слишком близко к закрытой позиции)
- Чрезмерный перепад давления жидкостной линии
- Ограниченная жидкостная линия или фильтр-осушитель
- Нестабильное давление всасывания (плохое управление компрессором)
- Проблемы с зарядом хладагента

**Связанные с клапаном:**
- Установка перегрева слишком низко (<2.2 °C)
- Ослабленная или плохо установленная датчиковая колба
- Загрязнение в седле клапана
- Неправильная производительность клапана для приложения

**Связанные с установкой:**
- Датчиковая колба в месте с колебанием температуры
- Линия внешнего выравнивания перегнута или ограничена
- Колба слишком близко к потоку воздуха испарителя
- Недостаточная изоляция колбы

### Стратегии предотвращения колебаний

**На этапе проектирования:**
- Выберите производительность TXV на уровне 50-70% от максимального номинального значения
- Используйте внешнее выравнивание для всех, кроме самых малых систем
- Указывайте клапаны с механизмами демпфирования
- Рассмотрите электронные расширительные клапаны для сложных приложений

**На этапе установки:**
- Следуйте точным спецификациям монтажа колбы
- Изолируйте колбу от колебаний температуры окружающей среды
- Обеспечьте чистоту, прямоту жидкостной линии к клапану
- Убедитесь в правильном заряде хладагента

**На этапе регулировки:**
- Установите перегрев в соответствии со спецификацией производителя (обычно 4.4-6.7 °C)
- Избегайте минимальных настроек перегрева
- Обеспечьте надлежащее время стабилизации между регулировками
- Мониторьте систему на полном цикле нагрузок

### Критерии стабильности

Стабильная установка TXV проявляет:
- Колебание перегрева <1.7 °C в течение 10-минутного периода
- Отсутствие звуков удара жидкости в компрессоре
- Постоянная температура всасывания при стационарной нагрузке
- Температура на выходе испарителя стабильна в пределах ±1.1 °C

## Выбор производительности клапана

### Основа номинальной производительности

Номинальные производительности TXV публикуются в стандартных условиях:
- Температура испарителя: 4.4 °C
- Температура конденсации: 40.6 °C
- Переохлаждение жидкости: 5.6 °C

Фактическая производительность должна быть откорректирована для рабочих условий с использованием множителей производительности производителя.

### Процедура выбора

**Шаг 1: Определите требуемую производительность**

Производительность (кВт) = Нагрузка системы × Коэффициент безопасности (1.1-1.2)

**Шаг 2: Примените коррекции рабочих условий**

Откорректированная производительность = Требуемая производительность / (C_исп × C_конд × C_переохлаждение)

Где коэффициенты коррекции получены из данных производителя для:
- C_исп = Коррекция температуры испарителя
- C_конд = Коррекция температуры конденсации
- C_переохлаждение = Коррекция переохлаждения жидкости

**Шаг 3: Выберите клапан**

Выберите TXV с номинальным значением в 1.2-1.5 раза превышающим откорректированное требование производительности.

### Примеры множителей производительности

**Коррекция температуры испарителя (R-410A):**

| Температура испарителя | Множитель |
|-----------------|------------|
| -6.7 °C | 0.72 |
| -1.1 °C | 0.86 |
| 4.4 °C | 1.00 |
| 10 °C | 1.13 |

**Коррекция температуры конденсации (R-410A):**

| Температура конденсации | Множитель |
|-----------------|------------|
| 35 °C | 1.08 |
| 40.6 °C | 1.00 |
| 46.1 °C | 0.93 |
| 51.7 °C | 0.86 |

### Выбор форсунки распределителя

Многоконтурные испарители требуют сборок распределителя для обеспечения равномерного распределения хладагента. Форсунка распределителя создает перепад давления, который превращает жидкий хладагент в двухфазный поток.

**Требования распределителя:**
- Перепад давления: обычно 345-1034 кПа
- Количество форсунок должно соответствовать контурам испарителя
- Размер для той же производительности, что и TXV
- Должна обрабатывать как жидкий, так и пар со вспышкой

**Определение размера форсунки:**

Производительность форсунки должна быть равна или превышать общую производительность клапана, разделенную на количество контуров, с учетом:
- Тип хладагента
- Рабочие температуры
- Доступный перепад давления
- Длина и конфигурация линии подачи

## Устранение неполадок TXV

| Симптом | Вероятная причина | Метод проверки | Решение |
|---------|----------------|---------------------|----------|
| Высокий перегрев (>8.3 °C) | Завышенный или ограниченный клапан | Проверьте линию мороза на выходе клапана | Замените на большей производительности или очистите фильтр |
| Низкий перегрев (<2.8 °C) | Завышенный клапан или избыточное питание | Проверьте звуки удара жидкости в компрессоре | Увеличьте установку перегрева или замените клапан |
| Колебания | Множество возможных причин | Мониторьте перегрев во времени | См. раздел колебаний выше |
| Обледеневший корпус клапана | Нормальная работа | Визуальный осмотр | Не требуется, если перегрев правильный |
| Непредсказуемая работа | Загрязнение или проблемы с зарядом | Проверьте отклик температуры колбы | Замените клапан или убедитесь в креплении колбы |
| Отсутствие потока хладагента | Отказ клапана или потеря заряда колбы | Проверьте дифференциал температуры на клапане | Замените клапан |

## Продвинутые приложения

### Системы с компрессором переменной скорости

Работа TXV с компрессорами переменной производительности требует особого внимания:
- Более широкий допуск перегрева (5.6-8.3 °C приемлемо)
- Может потребоваться электронный расширительный клапан для оптимального управления
- Расположение колбы критично из-за переменных температур всасывания
- Выбор производительности на основе максимальной скорости компрессора

### Двунаправленные приложения тепловых насосов

Тепловые насосы используют специализированные двунаправленные TXV или схемы обхода:
- Обратный клапан обходит TXV в режиме отопления
- Отдельные TXV для каждого режима
- Критическое управление перегревом во время перехода режима
- Должны вмещать обратный поток хладагента

### Работа при низкой температуре окружающей среды

Производительность TXV снижается при условиях низкой температуры окружающей среды:
- Сниженный дифференциал давления влияет на производительность
- Колебания более вероятны с низким давлением конденсации
- Может потребоваться управление давлением напора
- Рассмотрите более широкие настройки перегрева

## Требования по техническому обслуживанию

**Ежегодный осмотр:**
- Проверьте перегрев при множественных условиях нагрузки
- Проверьте крепление датчиковой колбы и изоляцию
- Осмотрите корпус клапана на предмет утечек хладагента
- Протестируйте механизм регулировки для правильной функции
- Проверьте целостность линии внешнего выравнивания

**Признаки отказа TXV:**
- Перегрев не может быть отрегулирован до приемлемого диапазона
- Непредсказуемая работа несмотря на правильную установку
- Видимые утечки хладагента в соединениях клапана
- Обледенение за пределы корпуса клапана на жидкостную линию
- Короткое циклирование компрессора или удар жидкости

**Критерии замены:**
- Переоборудование системы на другой хладагент
- Модификация производительности, превышающая диапазон клапана
- Физическое повреждение клапана или датчиковой колбы
- Внутреннее загрязнение после сгорания системы
- Чрезмерный возраст (>15 лет в критических приложениях)

## Сводка по выбору

Оптимальный выбор TXV требует рассмотрения:
- Производительность системы при фактических рабочих условиях
- Перепад давления испарителя (внутреннее vs внешнее выравнивание)
- Требования приложения (MOP, отвод давления, колебание нагрузки)
- Тип хладагента и рабочие температуры
- Требования распределителя для многоконтурных испарителей
- Условия окружающей среды и ограничения расположения колбы
- Требования стабильности и возможность колебаний

Правильный выбор TXV, установка и регулировка остаются основополагающими для достижения надежной работы системы охлаждения с максимальной эффективностью и защитой компонентов.
