---
title: "Системы с переливом жидкого хладагента"
aliases: ["Системы с переливом жидкого хладагента"]
weight: 4
---

Системы охлаждения с переливом жидкого хладагента циркулируют хладагент со скоростью, превышающей скорость испарения, что обеспечивает полное смачивание поверхностей теплообмена и максимизирует эффективность испарителя. Эти системы используют ресивер низкого давления для отделения пара от жидкости, а насос рециркулирует жидкий хладагент в несколько испарителей.

## Архитектура системы

Система с переливом жидкого хладагента состоит из ресивера низкого давления (аккумулятора), насоса хладагента, трубопровода распределения жидкости, испарителей и линий возврата пара. Жидкий хладагент со стороны высокого давления поступает в ресивер низкого давления через расширительный вентиль или поплавковый регулятор. Насос всасывает жидкость из дна ресивера и подает ее в испарители со скоростью в 2-6 раз превышающей скорость испарения.

Пар, образующийся в испарителях, возвращается в ресивер низкого давления вместе с неиспарившейся жидкостью. Ресивер разделяет жидкость и пар, пар направляется на всасывание компрессора, а жидкость остается доступной для рециркуляции. Такое расположение обеспечивает постоянную подачу жидкости во все испарители независимо от колебаний нагрузки.

## Коэффициенты рециркуляции

Коэффициент рециркуляции определяется как отношение массового расхода жидкости, подаваемой в испарители, к массовому расходу образующегося пара. Этот параметр существенно влияет на производительность системы, подбор насоса и проектирование трубопровода.

| Коэффициент рециркуляции | Типичные приложения | Преимущества | Рекомендации |
|--------------------------|-------------------|------------|-------------|
| 2:1 до 3:1 | Модернизация прямого расширения, простые системы | Меньшая мощность насоса, меньше трубопровода | Возможны проблемы с распределением жидкости |
| 3:1 до 4:1 | Холодильное хранилище, технологическое охлаждение | Хорошее смачивание поверхности, стабильная работа | Сбалансированная производительность и стоимость |
| 4:1 до 6:1 | Катки для хоккея, промышленные морозильники | Отличный теплообмен, равномерная температура | Большая мощность насоса, больше трубопровода |
| 6:1 до 8:1 | Специализированные низкотемпературные приложения | Максимальная эффективность, лучшее распределение | Значительные энергетические потери, сложное управление |

Более высокие коэффициенты рециркуляции улучшают коэффициенты теплопередачи, поддерживая турбулентный поток и полное смачивание трубок. Соотношение между коэффициентом рециркуляции и производительностью испарителя следует формуле:

$$Q_{evap} = \dot{m}_{circulated} \times h_{fg} \times (1 / n)$$

где n представляет коэффициент рециркуляции. Коэффициент 4:1 означает, что 25% циркулирующей жидкости испаряется за один проход, а 75% возвращается жидкостью в ресивер.

## Проектирование ресивера низкого давления

Ресивер низкого давления служит резервуаром жидкости системы и сепаратором пара-жидкости. Правильный размер обеспечивает достаточный запас жидкости при колебаниях нагрузки и эффективное разделение пара для предотвращения вноса жидкости в компрессор.

### Критерии размеров ресивера

| Параметр | Типичное значение | Обоснование |
|----------|------------------|------------|
| Минимальный объем жидкости | 3-5 минут работы насоса | Предотвращает кавитацию насоса при переходных процессах |
| Объем паровой подушки | 50-60% от общего объема | Позволяет разделение пара и жидкости |
| Буферная емкость | 1-2 минуты зарядки системы | Компенсирует циклы оттаивания, изменения нагрузки |
| Отношение длины к диаметру | 3:1 до 5:1 | Оптимизирует эффективность разделения |
| Скорость входа | < 3 м/с | Снижает вынос жидкости |

Ресивер должен поддерживать уровень жидкости между верхним и нижним пределами. Управление уровнем обычно использует поплавковые переключатели, датчики дифференциального давления или емкостные зонды. Сигнал низкого уровня предотвращает сухой ход насоса, а управление высоким уровнем модулирует расширительный вентиль или скорость подачи жидкости.

### Разделение пара и жидкости

Эффективное разделение требует правильного проектирования внутренних элементов. Входные сопла направляют возвратный поток по касательной или вниз для снижения скорости и способствования выпадению жидкости. Сетчатые пакеты или пластинчатые осушители в паровом пространстве удаляют захватанные капли жидкости перед выходом пара на компрессор.

Скорости возвратного потока, поступающего в ресивер, должны оставаться ниже 10 м/с для аммиака и 15 м/с для галокарбоновых хладагентов. Более высокие скорости увеличивают вынос жидкости, снижая эффективность разделения и потенциально вызывая повреждение компрессора.

## Выбор насоса для хладагента

Системы с переливом жидкого хладагента требуют насосы, способные доставлять расчетный расход против дифференциального давления системы при работе с насыщенной жидкостью близ точки кипения. Доступный положительный напор всасывания (NPSHA) должен превышать требуемый положительный напор всасывания (NPSHR) для предотвращения кавитации.

### Типы насосов и приложения

| Тип насоса | Диапазон работы | Преимущества | Ограничения |
|-----------|-----------------|-------------|------------|
| Центробежный, одноступенчатый | Расход: 10-200 м³/ч<br>Напор: 15-60 м | Простой, надежный, минимальное обслуживание | Плохая производительность при малых расходах |
| Центробережный, многоступенчатый | Расход: 5-150 м³/ч<br>Напор: 60-200 м | Повышенная способность давления | Более сложный, выше стоимость |
| Регенеративная турбина | Расход: 1-50 м³/ч<br>Напор: 50-150 м | Высокий напор при малых расходах | Ограниченная мощность, меньшая эффективность |
| Герметичный центробережный | Расход: 5-100 м³/ч<br>Напор: 20-80 м | Без утечек уплотнения, охлаждение двигателя | Воздействие хладагента на двигатель |

### Расчеты размеров насоса

Общий расход насоса равен сумме производительностей отдельных испарителей, умноженной на коэффициент рециркуляции:

$$\dot{m}_{pump} = \sum(Q_{evap,i} / h_{fg}) \times n$$

где $Q_{evap,i}$ представляет холодопроизводительность каждого испарителя, а n — коэффициент рециркуляции.

Требуемый напор насоса учитывает:
- Перепад высоты между ресивером и самым высоким испарителем
- Потери трения в трубопроводе подачи и возврата жидкости
- Перепад давления через испарители и компоненты распределения
- Перепад давления регулирующего вентиля (при наличии)

Типичные требования к общему напору варьируются от 20 до 100 метров водяного столба (70 до 350 кПа или 10-50 кПа дифференциального).

### Рассмотрение NPSH

NPSHA равняется давлению ресивера над давлением пара плюс статический напор минус потери трения в линии всасывания насоса. Для насыщенной жидкости в ресивере при температуре $T_{sat}$:

$$NPSHA = (P_{receiver} - P_{vapor}(T_{sat}))/\rho g + h_{static} - h_{friction}$$

Поддерживайте NPSHA как минимум на 1,5-2,0 метра выше кривой NPSHR насоса производителя при рабочем расходе. Подохлаждение жидкости в ресивере на 1-3°C ниже температуры насыщения значительно улучшает запас NPSHA.

## Дифференциальное давление системы

Рабочий дифференциал давления между высокой и низкой сторонами определяет распределение хладагента и влияет на общую эффективность системы. Давление в ресивере низкого давления обычно работает на 0,5-2°C выше желаемой температуры испарителя, чтобы учесть потери давления.

| Температура системы | Типичное давление ресивера | Соответствующая температура насыщения (Аммиак) |
|-------------------|---------------------------|-----------------------------------------------|
| -40°C | 70-80 кПа абс | -38 до -36°C |
| -30°C | 120-140 кПа абс | -28 до -26°C |
| -20°C | 190-220 кПа абс | -18 до -16°C |
| -10°C | 280-310 кПа абс | -8 до -6°C |
| 0°C | 420-450 кПа абс | 2 до 4°C |

## Системы распределения жидкости

Правильное распределение жидкости по нескольким испарителям требует уравновешивания потока через параллельные цепи. Методы распределения включают:

**Прямая подача с отдельными регулирующими вентилями**: Каждый испаритель имеет выделенный электромагнитный вентиль и ручной балансировочный вентиль. Этот метод обеспечивает независимое управление, но требует тщательного пусконаладки для уравновешивания потоков согласно расчетным коэффициентам рециркуляции.

**Центральный коллектор распределения**: Большой коллектор питает несколько испарителей через ответвления. Размер коллектора следует критериям скорости: 0,5-1,5 м/с для минимизации колебаний давления. Выводы ответвлений должны быть направлены вверх от верхней части коллектора, чтобы предотвратить предпочтительный поток пара.

**Управление уровнем жидкости**: Поплавковые вентили на каждом испарителе поддерживают постоянный уровень жидкости, автоматически регулируя скорость подачи в соответствии с испарением. Этот метод обеспечивает отличное отслеживание нагрузки, но добавляет сложность и стоимость.

## Стратегии управления

Управление уровнем в ресивере низкого давления регулирует подачу жидкости высокого давления через расширительный вентиль или поплавковый вентиль. Пропорциональное управление уровнем модулирует расширительный вентиль для поддержания уровня ресивера между 40% и 60% полного при нормальной работе.

Работа насоса обычно непрерывная, с резервными насосами для резервирования в критических приложениях. Приводы переменной скорости регулируют расход насоса в зависимости от нагрузки системы, снижая потребление энергии при низких нагрузках.

Управление температурой испарителя использует электромагнитные вентили для запуска/остановки подачи жидкости в отдельные испарители или приводы переменной частоты на выделенных насосах для зон, требующих разных температур.

## Преимущества перед системами прямого расширения

Системы с переливом жидкого хладагента предлагают несколько преимуществ производительности по сравнению с системами прямого расширения (DX):

- **Улучшенный теплообмен**: Полное смачивание трубок увеличивает коэффициенты теплопередачи испарителя на 15-30%
- **Равномерное распределение**: Одинаковая подача жидкости во все цепи устраняет неправильное распределение хладагента
- **Повышенная эффективность испарителя**: Насыщенное испарение во всей системе поддерживает максимальный температурный напор
- **Способность множественных испарителей**: Одна система охлаждения обслуживает много испарителей при похожих температурах
- **Сниженный перегрев компрессора**: Устраняет зону перегрева в испарителях, максимизируя эффективную площадь теплообмена
- **Лучшее управление маслом**: Масло возвращается в ресивер, где оно может быть удалено, вместо накопления в испарителях

## Рассмотрения при проектировании системы

Размер трубопровода следует другим критериям, чем системы DX. Трубопроводы подачи жидкости размеры для скорости 0,5-1,5 м/с, уравновешивая перепад давления против стоимости линии. Линии возврата всасывания должны размещать пар и захватанную жидкость со скоростью 10-20 м/с.

Все испарители в системе с переливом жидкого хладагента должны работать в пределах 3-5°C друг от друга. Более широкие температурные диапазоны требуют отдельных цепей с насосом или промежуточных сосудов с регулированием давления.

Местоположение ресивера должно быть на уровне или ниже самого низкого испарителя для обеспечения гравитационного возврата жидко-паровой смеси. Когда испарители находятся на разных высотах, размер линии возврата должен предотвратить чрезмерные потери давления, которые скомпрометировали бы более высокие испарители.

Заряд хладагента системы обычно превышает системы DX на 50-150% из-за запаса жидкости в ресивере и трубопроводе распределения. Это увеличивает первоначальную стоимость, но обеспечивает эксплуатационные преимущества в стабильности и эффективности системы.
