---
title: "Системы гравитационной циркуляции"
aliases: ["Системы гравитационной циркуляции"]
description: "Системы термосифонного жидкостного переполнения холодильного оборудования с естественной циркуляцией, управляемой различиями в плотности, включая требования к статическому напору, анализ двухфазного потока и критерии проектирования для гравитационной циркуляции хладагента"
weight: 5
---

## Принципы работы термосифонных систем

Системы гравитационной циркуляции используют естественную циркуляцию, управляемую различиями в плотности между жидким хладагентом в линии подачи и двухфазной смесью в линии обратного всасывания. Система работает без механических насосов, полностью опираясь на действие термосифона, создаваемое разностью высот и градиентами плотности жидкости.

**Фундаментальный механизм работы:**

Движущая сила циркуляции исходит из разности статического давления между столбом жидкости в линии подачи и более легкой двухфазной смесью в линии всасывания. Этот перепад давления преодолевает сопротивление потоку в трубопроводах, испарителях и регулирующих устройствах для поддержания непрерывной циркуляции хладагента.

**Поток, управляемый плотностью:**

Система устанавливает циркуляцию на основе гидростатического уравнения давления:

ΔP = ρ × g × H

Где:
- ΔP = перепад давления (Па)
- ρ = плотность жидкости (кг/м³)
- g = ускорение свободного падения (9,81 м/с²)
- H = разность высот (м)

Эффективная движущая сила равна разности давления столба жидкости и давления столба двухфазной смеси:

ΔP_net = (ρ_жидкость - ρ_смесь) × g × H

## Движущая сила естественной циркуляции

Скорость циркуляции в гравитационных системах зависит от баланса между имеющимся статическим напором и полным сопротивлением системы. Зависимость следует основным принципам механики жидкостей для циклов естественной конвекции.

**Уравнение баланса давления:**

ΔP_static = ΔP_friction + ΔP_acceleration + ΔP_minor

Где:
- ΔP_static = имеющийся статический напор от разности плотностей
- ΔP_friction = потери на трение в трубопроводах и испарителе
- ΔP_acceleration = изменения импульса в потоке
- ΔP_minor = потери в фитингах, клапанах и ограничениях

**Определение скорости циркуляции:**

Система саморегулируется для установления скорости циркуляции, при которой статический напор точно равен полному сопротивлению. Большие разности высот или большие различия в плотности увеличивают имеющуюся движущую силу и скорости циркуляции.

Для заданной тепловой нагрузки испарителя Q и скрытой теплоты испарения хладагента h_fg требуемая скорость циркуляции зависит от коэффициента переполнения N:

ṁ_circ = (Q / h_fg) × N

Типичные коэффициенты переполнения для гравитационных систем находятся в диапазоне 2,0–4,0, что ниже, чем в насосных системах, из-за ограниченного имеющегося напора.

## Эффекты различия плотности

Градиент плотности между жидкой и паровой фазами обеспечивает фундаментальный механизм привода. Для аммиака при типичных условиях эксплуатации:

| Температура | Плотность жидкости | Плотность насыщенного пара | Соотношение плотностей |
|-------------|----------------|-------------------------|---------------|
| -40°C | 681 кг/м³ | 1,84 кг/м³ | 370:1 |
| -29°C | 670 кг/м³ | 2,95 кг/м³ | 227:1 |
| -18°C | 657 кг/м³ | 4,60 кг/м³ | 143:1 |
| -7°C | 644 кг/м³ | 6,98 кг/м³ | 92:1 |
| 4°C | 630 кг/м³ | 10,4 кг/м³ | 61:1 |

**Плотность двухфазной смеси:**

Эффективная плотность двухфазной смеси в линии обратного всасывания зависит от доли пустот, режима потока и качества. При предположении однородного потока:

1/ρ_смесь = x/ρ_пар + (1-x)/ρ_жидкость

Где x представляет среднее качество в линии возврата.

Для разделенного потока с проскальзыванием между фазами доля пустот α должна рассчитываться с помощью соответствующих корреляций (Локхарта-Мартинелли, Чизолма или моделей дрейф-флюкс).

**Влияние температуры на производительность:**

Более низкие температуры испарения увеличивают разность плотностей и имеющийся статический напор. Системы, работающие при -40°C, имеют значительно большую движущую силу, чем системы при 4°C, что влияет на минимальные требования к разности высот и максимально достижимые скорости циркуляции.

## Требования к статическому напору

Системы гравитационной циркуляции требуют минимальных разностей высот для преодоления сопротивления системы и поддержания стабильной циркуляции. Недостаточный статический напор приводит к неадекватным скоростям циркуляции, неполному смачиванию испарителя и деградации производительности.

**Критерии минимальной разности высот:**

Отраслевые стандарты обычно определяют минимальное вертикальное разделение между уровнем жидкости в ресивере и входом испарителя:

- Низкотемпературные приложения (-40°C to -20°C): 3,0–4,5 м
- Среднетемпературные приложения (-20°C to 20°C): 4,5–6,0 м
- Высокотемпературные приложения (20°C to 40°C): 6,0–9,0 м

Более высокие температуры требуют больших разностей высот из-за уменьшенных различий в плотности.

**Расчет имеющегося статического напора:**

Используемый статический напор учитывает изменение уровня жидкости в ресивере:

H_available = H_total - H_minimum_liquid - H_safety_margin

Где:
- H_total = разность высот от дна ресивера до входа испарителя
- H_minimum_liquid = минимальный приемлемый уровень жидкости в ресивере
- H_safety_margin = коэффициент безопасности для колебаний уровня (обычно 0,3–0,6 м)

**Компоненты сопротивления системы:**

Полный перепад давления включает все сопротивления потоку в контуре циркуляции:

| Компонент | Типичный перепад давления |
|-----------|----------------------|
| Линия подачи жидкости | 3,5–10 кПа |
| Поплавковая камера/регулирующий клапан | 7–21 кПа |
| Распределитель испарителя | 14–35 кПа |
| Катушка испарителя (двухфазный) | 21–55 кПа |
| Линия всасывания (двухфазный) | 7–21 кПа |
| **Полная система ΔP** | **55–138 кПа** |

Требуемый статический напор должен превышать полное сопротивление системы с адекватным коэффициентом безопасности:

ΔP_static ≥ 1,5 × ΔP_total (рекомендуемый коэффициент проектирования)

## Рассмотрение двухфазного потока

Линия всасывания работает в режиме двухфазного потока со сложными картинами потока, зависящими от скорости, качества, диаметра трубопровода и ориентации. Правильное проектирование линии всасывания обеспечивает стабильную работу и предотвращает накопление жидкости.

**Определение режима потока:**

Вертикальный восходящий поток в линии всасывания переходит через несколько режимов с увеличением скорости:

1. **Пузырьковый поток**: Дискретные пузырьки пара в непрерывной жидкости
2. **Пробковый поток**: Большие пробки пара, чередующиеся с пробками жидкости
3. **Турбулентный поток**: Хаотичный, колебательный режим потока
4. **Кольцевой поток**: Пленка жидкости на стенках с ядром пара
5. **Волокнистый кольцевой поток**: Кольцевой с капельками жидкости в увлечении

Проектируйте для стабильного кольцевого потока в линиях всасывания для минимизации перепада давления и предотвращения накопления жидкости.

**Расчеты доли пустот:**

Корреляция Локхарта-Мартинелли обеспечивает долю пустот для двухфазного вертикального потока:

α = 1 / [1 + 0,28 × X^0,71]

Где X представляет параметр Мартинелли:

X² = (dP/dz)_жидкость / (dP/dz)_пар

**Минимальная скорость в линии всасывания:**

Чтобы предотвратить обратный отток жидкости и обеспечить стабильный восходящий поток, минимальная скорость пара должна превышать:

V_min = 4,1 / √ρ_пар (м/с, с ρ в кг/м³)

Для аммиака при -29°C: V_min ≈ 11,8 м/с
Для аммиака при 20°C: V_min ≈ 7,7 м/с

**Корреляции перепада давления:**

Градиент фрикционного давления в вертикальном потоке двухфазной смеси:

(dP/dz)_f = (dP/dz)_жидкость × φ_L²

Где φ_L представляет двухфазный множитель трения из диаграмм или корреляций Локхарта-Мартинелли.

## Критерии проектирования системы

Полное проектирование систем гравитационной циркуляции требует координации размещения ресивера, размеров трубопроводов, конфигурации испарителя и стратегии управления для достижения надежной работы.

**Последовательность проектирования:**

1. Установите расположение и требования к производительности испарителя
2. Определите требуемый коэффициент переполнения (обычно 2–4 для гравитационных систем)
3. Рассчитайте скорость циркуляции: ṁ_circ = ṁ_evap × N
4. Подберите размер линии подачи жидкости для приемлемого перепада давления
5. Подберите размер линии всасывания для минимальной скорости и перепада давления
6. Рассчитайте полное сопротивление системы
7. Определите минимальное требуемое статическое падение
8. Проверьте, что имеющаяся разность высот превышает минимум на коэффициент безопасности
9. Выберите размер и расположение ресивера
10. Разработайте систему управления и защитные функции

**Размер линии подачи жидкости:**

Подберите размер для максимальной скорости 0,5–0,75 м/с для минимизации перепада давления и предотвращения вспышек. Используйте стандартные таблицы размеров холодильных трубопроводов с коррекцией для расходов переполнения.

Для перепада давления в линии жидкости:

ΔP_жидкость = f × (L/D) × (ρV²/2)

Где f представляет коэффициент трения Дарси из диаграммы Муди или уравнения Кулебрука.

**Размер линии всасывания:**

Подберите размеры линий для поддержания минимальной скорости при всех условиях нагрузки при ограничении перепада давления. Используйте отдельные линии всасывания для каждого испарителя в установках с несколькими катушками.

| Диаметр линии всасывания | Минимальная мощность | Максимальная мощность | Диапазон скорости |
|-------|--------------|--------------|-----------|
| 32 мм | 7,1 кВ | 28,4 кВ | 7,6–15,2 м/с |
| 38 мм | 10,6 кВ | 42,5 кВ | 7,6–15,2 м/с |
| 54 мм | 17,7 кВ | 70,9 кВ | 7,6–15,2 м/с |
| 67 мм | 28,4 кВ | 106,3 кВ | 7,6–15,2 м/с |
| 79 мм | 42,5 кВ | 159,3 кВ | 7,6–15,2 м/с |

Значения показаны для аммиака при температуре испарения -29°C.

**Выбор регулирующего устройства:**

Гравитационные системы обычно используют:
- Клапаны с поплавком в барабанах или ресиверах высокого давления
- Пилотные регуляторы, поддерживающие уровень жидкости
- Электронные регуляторы уровня с модулирующими клапанами

Избегайте чрезмерного ограничения в регулирующих устройствах для сохранения имеющегося статического напора.

## Расчеты столба жидкости

Точный расчет давления столба жидкости требует учета свойств хладагента, температурных изменений и конфигурации трубопровода.

**Статическое давление от столба жидкости:**

P_static = ρ_жидкость × g × H / 1000 (кПа, с ρ в кг/м³, H в м)

Для аммиака при 32°C в ресивере с разностью высот 6 м до испарителя:

P_static = 630 × 9,81 × 6 / 1000 = 37,0 кПа

**Эффекты температурной стратификации:**

Столбы жидкости с температурными градиентами требуют интегрирования плотности по высоте:

P_static = g × ∫[0 to H] ρ(z) dz

Для линейного изменения температуры от T₁ до T₂:

ρ(z) = ρ₁ + (ρ₂ - ρ₁) × (z/H)

**Влияние переохлаждения:**

Переохлажденная жидкость в линии подачи обеспечивает дополнительный запас против вспышек. Величина переохлаждения влияет на стабильность системы и диапазон модуляции производительности.

Степень переохлаждения = T_sat(P_ресивер) - T_жидкость

Рекомендуемое минимальное переохлаждение: 3–6 K на входе испарителя при условиях проектирования.

## Приложения и ограничения

Системы гравитационной циркуляции подходят для конкретных приложений, где геометрия здания и требования холодильной системы соответствуют возможностям естественной циркуляции.

**Идеальные приложения:**

- Промышленное холодоснабжение с низким уровнем машинного зала
- Холодильное хранилище с поднятыми зонами продукции
- Пищевая обработка с компрессорными комнатами в подвале
- Ледовые катки с оборудованием под полом
- Охлаждение напитков с конденсаторами на крыше и зонами обслуживания на уровне земли
- Многоэтажные объекты с вертикальным разделением

**Преимущества производительности:**

- Отсутствие потребления энергии циркуляционным насосом
- Сниженное техническое обслуживание механического оборудования
- Отсутствие проблем с утечками уплотнения насоса
- Более низкая стоимость установки, чем насосные системы для подходящих приложений
- Присущая простота и надежность
- Сниженный заряд хладагента в сравнении с DX системами

**Ограничения системы:**

- Требует значительной разности высот (минимум 3–9 м)
- Более низкие коэффициенты переполнения, чем насосные системы (2–4 vs 3–6)
- Ограниченный диапазон модуляции производительности
- Ограниченные горизонтальные линии трубопроводов от ресивера к испарителю
- Не подходит для испарителей на крыше с оборудованием на уровне земли
- Чувствительность к изменениям высоты и модификациям системы
- Потенциальные проблемы стабильности при колебаниях нагрузки

**Ограничения мощности:**

Максимальная практическая мощность на один контур испарителя, как правило, ограничена:
- 50 тонн (175 кВ) для приложений -40°C to -20°C
- 30 тонн (105 кВ) для приложений -20°C to 20°C
- 20 тонн (70 кВ) для приложений 20°C to 40°C

Более крупные системы требуют нескольких параллельных контуров с отдельными линиями всасывания.

## Спецификации оборудования

Системы гравитационной циркуляции включают специализированные компоненты, предназначенные для работы с естественной циркуляцией.

**Требования к ресиверу:**

- Минимальный объем: 3–5 минут емкости циркуляции системы
- Диапазон уровня жидкости: 30–70% для поддержания адекватной вариации напора
- Соединения: Дренаж жидкости к испарителям, выравнивание пара, подача хладагента
- Внутренние перегородки для разделения жидкости от пара
- Указание уровня: Смотровое стекло и/или электронный датчик уровня
- Номинальное давление: Соответствие номинальному давлению системы высокого давления

**Спецификации поплавковой камеры:**

| Диапазон мощности | Размер камеры | Размер поплавка | Подключение клапана |
|---|---|---|---|
| 3,5–17,7 кВ | 152 мм | 76–102 мм | 19 мм |
| 17,7–53 кВ | 203 мм | 102–152 мм | 25 мм |
| 53–106 кВ | 254 мм | 152–203 мм | 32 мм |
| 106–177 кВ | 305 мм | 203–254 мм | 38 мм |

Поплавковые камеры должны включать:
- Линия выравнивания пара к всасыванию
- Дренаж жидкости к испарителю
- Доступ для очистки
- Защита от перепада давления

**Конфигурация испарителя:**

Разработайте испарители специально для работы при переполнении:
- Верхняя подача с надголовным распределителем
- Нижний выход для двухфазной смеси
- Внутренние перегородки для содействия равномерному распределению жидкости
- Адекватная емкость запасов хладагента
- Вертикальная ориентация предпочтительна для гравитационного дренажа

**Аксессуары трубопроводов:**

- Ручные перекрывающие клапаны: Шаровые или пробковые клапаны полнопроходного типа
- Фильтры: Сетки 100 меш перед клапанами поплавков
- Смотровые стекла: Линия жидкости и поплавковая камера
- Гнезда термометров: Мониторинг температур жидкости и всасывания
- Манометры: Ресивер, испаритель и всасывание
- Устройства защиты: В соответствии с требованиями кодекса

## Сравнение с насосными системами

Выбор между гравитационными и насосными системами жидкостного переполнения зависит от компоновки объекта, требований к производительности, энергетических соображений и предпочтений в эксплуатации.

| Характеристика | Гравитационная система | Насосная система |
|---|---|---|
| **Требование по разности высот** | 3–9 м минимум | Нет |
| **Коэффициент переполнения** | Обычно 2–4 | Обычно 3–6 |
| **Надежность циркуляции** | Пассивная, гравитационная | Активная, зависит от насоса |
| **Первоначальная стоимость** | Ниже | Выше |
| **Стоимость эксплуатации** | Минимальная | Энергия насоса |
| **Техническое обслуживание** | Минимальное | Техническое обслуживание насоса |
| **Мощность на контур** | Макс. 20–50 тонн | Возможны 100+ тонн |
| **Модуляция нагрузки** | Ограниченный диапазон | Широкий диапазон |
| **Сложность системы** | Простая | Более сложная |
| **Заряд хладагента** | Умеренный | Выше |
| **Смачивание испарителя** | Хорошее | Отличное |
| **Производительность при частичной нагрузке** | Чувствительна к изменениям нагрузки | Стабильна при всех нагрузках |

**Сравнение энергии:**

Гравитационные системы устраняют энергию насоса, но могут иметь немного более высокие перепады давления из-за ограничений скорости. Для системы мощностью 100 тонн при -29°C:

- Энергия насоса насосной системы: 2,2–3,7 кВ
- Годовое потребление энергии: 18 000–30 000 кВч
- Стоимость эксплуатации при $0,10/кВч: $1 800–$3 000/год

Гравитационная система экономит эту энергию, но требует тщательного проектирования для достижения эквивалентной производительности.

**Рассмотрения надежности:**

Гравитационные системы обеспечивают пассивную работу без режимов механических отказов, связанных с насосами. Однако насосные системы обеспечивают более управляемую циркуляцию и лучшую производительность при изменяющихся нагрузках.

## Энергоэффективность

Системы гравитационной циркуляции обеспечивают энергетические преимущества за счет исключения паразитной нагрузки насоса при сохранении эффективного распределения хладагента к испарителям.

**Компоненты экономии энергии:**

1. **Отсутствие паразитной нагрузки насоса**: Устраняет 0,5–1,0 кВ на 10 тонн холодопроизводительности
2. **Сниженная работа компрессора**: Правильное переполнение поддерживает высокую эффективность испарителя
3. **Более низкий перегрев хладагента**: Полное смачивание испарителя улучшает теплопередачу
4. **Минимальные потери дросселирования**: Простое управление поплавком с низким перепадом давления

**Влияние коэффициента производительности:**

Хорошо спроектированные гравитационные системы достигают значений COP, сопоставимых с насосными системами:

COP_gravity ≈ COP_pumped × (1 + P_pump/P_compressor)

Для типичного промышленного холодоснабжения при -29°C:
- Мощность компрессора: 0,8 кВт/тонна
- Мощность насоса (если используется): 0,05 кВт/тонна
- Улучшение COP: ~6%

**Эффективность при частичной нагрузке:**

Гравитационные системы поддерживают хорошую эффективность при пониженных нагрузках, при условии:
- Поддерживается минимальная скорость в линии всасывания
- Сохраняется адекватный уровень жидкости в ресивере
- Переохлаждение сохраняется на входе испарителя
- Снижение нагрузки контролируется для предотвращения нестабильности циркуляции

**Стратегии оптимизации:**

- Максимизируйте статический напор в практических ограничениях здания
- Минимизируйте длину линии подачи жидкости и фитинги
- Подберите размеры линий всасывания для стабильной работы во всем диапазоне нагрузок
- Используйте компрессоры с переменной скоростью для модуляции мощности
- Поддерживайте оптимальный заряд хладагента для управления уровнем
- Мониторьте производительность и регулируйте коэффициент переполнения сезонно

**Анализ стоимости эксплуатации:**

За 20-летний период жизни системы экономия энергии от исключенной энергии насоса компенсирует более высокие затраты на трубопроводы для большинства подходящих гравитационных приложений. Полная стоимость владения благоприятствует гравитационным системам, когда:

H_available > H_minimum + 50%
Годовые часы эксплуатации > 4 000 часов
Стоимость энергии > $0,08/кВч

## Стабильность и управление системой

Системы гравитационной циркуляции требуют тщательного внимания к стабильности при переходных процессах и изменяющихся нагрузках.

**Критерии стабильности:**

Система достигает стабильного равновесия, когда скорость циркуляции саморегулируется для соответствия нагрузке испарителя. Нестабильность проявляется как:
- Колебания уровня жидкости
- Скачки давления всасывания
- Колебания температуры
- Прерывистое захватывание жидкости

**Критические параметры для стабильной работы:**

- Объем ресивера достаточен для буферизации изменений нагрузки (емкость 3–5 минут)
- Время отклика поплавковой камеры согласовано со скоростью изменения нагрузки
- Адекватный запас переохлаждения (минимум 3 K) для предотвращения вспышек
- Надлежащий размер линии всасывания для поддержания скорости при минимальной нагрузке
- Управляемая скорость снижения нагрузки для предотвращения воздушного затвора

**Требования к системе управления:**

Реализуйте базовый мониторинг и защиту:
- Сигнал тревоги низкого уровня на ресивере
- Сигнал тревоги высокого уровня на поплавковой камере
- Мониторинг перегрева всасывания
- Индикация температуры на выходе испарителя
- Возможность переключения вручную/автоматически

Продвинутые системы могут включать:
- Модулирующие клапаны подачи жидкости
- Управление мощностью компрессора с переменной скоростью
- Автоматическая миграция хладагента
- Управление прогнозируемой нагрузкой

**Процедуры запуска и остановки:**

Правильные процедуры обеспечивают надежную работу:

**Последовательность запуска:**
1. Проверьте уровень жидкости в ресивере на 50–70%
2. Подтвердите правильное положение всех ручных клапанов
3. Установите работу конденсатора
4. Запустите компрессор на минимальной мощности
5. Постепенно откройте подачу жидкости к испарителям
6. Мониторьте установление циркуляции (5–15 минут)
7. Увеличьте мощность в соответствии с нагрузкой

**Последовательность остановки:**
1. Постепенно снижайте мощность компрессора
2. Позвольте испарителям частично откачаться
3. Закройте клапаны подачи жидкости
4. Откачайте оставшийся хладагент в ресивер
5. Выключите компрессор
6. Закройте ручные изолирующие клапаны

## Устранение распространенных проблем

Проблемы гравитационных систем обычно связаны с неадекватной циркуляцией, накоплением жидкости или неисправностями управления.

| Симптом | Вероятная причина | Корректирующее действие |
|---|---|---|
| Неадекватное охлаждение | Недостаточная скорость циркуляции | Проверьте статический напор, проверьте на ограничения |
| Высокий перегрев | Низкий коэффициент переполнения | Увеличьте подачу жидкости, проверьте работу поплавка |
| Захватывание жидкости | Чрезмерная циркуляция | Уменьшите подачу жидкости, проверьте размер линии всасывания |
| Нестабильная работа | Охота регулятора | Отрегулируйте чувствительность поплавка, увеличьте объем ресивера |
| Чрезмерный перепад давления | Трубопроводы недостаточного размера | Замените на больший диаметр, уменьшите ограничения |
| Низкий уровень ресивера | Потеря заряда хладагента | Добавьте заряд, проверьте на утечки |
| Наводнение испарителя | Клапан поплавка заклинен в открытом положении | Очистите/замените клапан поплавка, проверьте на мусор |

**Проверка производительности:**

Мониторьте ключевые параметры для проверки надлежащей работы:
- Перегрев всасывания: Обычно 4–8 K
- Падение температуры испарителя: 2–4 K
- Уровень ресивера: Обычный диапазон эксплуатации 40–60%
- Соотношение циркуляции: Проверьте расчеты проектирования

Регулярная проверка и техническое обслуживание сохраняют производительность системы и предотвращают деградацию с течением времени.
