---
title: "Принципы жидкостной рециркуляции"
aliases: ["Принципы жидкостной рециркуляции"]
description: "Термодинамические принципы систем переохлажденного холодоснабжения, включая эксплуатацию мокрого испарителя, повышение теплопередачи, коэффициенты рециркуляции и преимущества эффективности по сравнению с системами прямого расширения"
weight: 1
---

## Обзор

Жидкостная рециркуляция представляет собой фундаментальное отступление от обычной эксплуатации систем холодоснабжения с прямым расширением. Вместо полного испарения хладагента в змеевике испарителя системы с переохлажденным хладагентом намеренно сохраняют наличие жидкого хладагента по всей поверхности испарителя. Данный подход требует циркуляции в 2-6 раз большего количества жидкого хладагента через испаритель, чем фактически требуется для холодопроизводительности, возвращая невыпаренную жидкость в низконапорный ресивер для разделения и рециркуляции.

Термодинамическое преимущество вытекает из сохранения пузырькового кипения при теплопередаче по всему испарителю, а не переходе на конвективное охлаждение перегретого пара в перегретых областях. Этот принцип эксплуатации фундаментально изменяет характеристики теплопередачи испарителя, поведение перепада давления и общую эффективность системы.

## Основы коэффициента рециркуляции

Коэффициент рециркуляции (n) определяет соотношение между общим массовым расходом через испаритель и фактическим испаренным количеством:

n = ṁ_total / ṁ_evaporated

Где:
- ṁ_total = общий массовый расход хладагента через испаритель (кг/мин)
- ṁ_evaporated = масса испаренного хладагента (кг/мин)

Качество (x) на выходе испарителя обратно связано с коэффициентом рециркуляции:

x_outlet = 1 / n

Для системы с коэффициентом рециркуляции 4:1 качество на выходе равно 0,25, что означает, что 75% хладагента, выходящего из испарителя, остается в жидком состоянии.

### Типичные коэффициенты рециркуляции по применению

| Тип применения | Коэффициент рециркуляции | Качество на выходе | Характеристики эксплуатации |
|---|---|---|---|
| Холодильные помещения | 2:1–3:1 | 0,33–0,50 | Меньшие коэффициенты снижают мощность насоса |
| Технологическое охлаждение | 3:1–4:1 | 0,25–0,33 | Сбалансированная производительность и стоимость |
| Системы ледяных катков | 4:1–5:1 | 0,20–0,25 | Высокий коэффициент обеспечивает полное смачивание |
| Скоростные морозильные аппараты | 3:1–4:1 | 0,25–0,33 | Средний коэффициент для быстрого охлаждения |
| Затопленные холодильные машины | 5:1–6:1 | 0,17–0,20 | Наивысшие коэффициенты для оптимальной теплопередачи |

## Термодинамические преимущества

### Полное смачивание испарителя

Системы с переохлажденным хладагентом сохраняют контакт жидкого хладагента со 100% внутренней поверхности испарителя. Системы с прямым расширением обычно достигают полного жидкостного смачивания только в первых 60-75% длины змеевика, причем оставшаяся площадь поверхности обрабатывает перегретый пар со значительно сниженными коэффициентами теплопередачи.

Коэффициент теплопередачи при пузырьковом кипении (h_nb) превышает коэффициент конвекции паров (h_v) в 5-15 раз:

h_nb / h_v = 5 to 15

Эта разница означает, что сохранение наличия жидкости по всему испарителю прямо преобразуется в повышенную общую производительность теплопередачи.

### Повышенная производительность теплопередачи

Коэффициенты теплопередачи при пузырьковом кипении для типичных хладагентов находятся в диапазоне 4500-14000 Вт/(м²·К), в то время как конвекция однофазного пара дает только 280-1100 Вт/(м²·К).

Общий коэффициент теплопередачи испарителя (U_overall) значительно улучшается:

1/U_overall = 1/h_refrigerant + t_wall/k_wall + 1/h_air

Когда h_refrigerant возрастает с 840 Вт/(м²·К) для перегретого пара до 6730 Вт/(м²·К) для пузырькового кипения, тепловое сопротивление со стороны хладагента снижается с 0,00119 на 0,00015 м²·К/Вт, снижая общее тепловое сопротивление примерно на 15-25% в зависимости от сопротивлений со стороны воздуха и стенки.

### Сравнение коэффициентов теплопередачи

| Область испарителя | Система с прямым расширением h [Вт/(м²·К)] | Система с переохлаждением h [Вт/(м²·К)] | Коэффициент улучшения |
|---|---|---|---|
| Вход (двухфазный) | 5650–8500 | 6800–10200 | 1,2–1,3 |
| Средний участок (двухфазный) | 4530–6800 | 6800–10200 | 1,3–1,6 |
| Выход (двухфазный) | 1130–2270 (перегретый) | 5650–8500 | 4,0–6,0 |
| Общее взвешенное среднее | 3680–5100 | 6800–9650 | 1,6–2,0 |

## Сниженные требования к перегреву

Системы с прямым расширением требуют 4-8°C перегрева на выходе испарителя для обеспечения отсутствия возврата жидкого хладагента в компрессор. Этот перегрев представляет чистую передачу чувствительного тепла при низких коэффициентах теплопередачи, снижая эффективную производительность испарителя.

Системы с переохлажденным хладагентом устраняют требования к перегреву внутри испарителя. Низконапорный ресивер обеспечивает разделение жидкости и пара, позволяя насыщенному пару или слегка перегретому пару возвращаться в компрессор, в то время как жидкость рециркулирует. Это устраняет 10-20% площади поверхности испарителя, ранее предназначенной для производства перегрева.

Прирост производительности от устранения штрафов на перегрев можно выразить:

Q_gain = ṁ × c_p,vapor × ΔT_superheat

Для системы с аммиаком на 352 кВ, работающей при температуре испарения -6,7°C с требуемым перегревом 5,6°C:

Q_superheat_penalty = 62,3 кг/мин × 2,187 кДж/(кг·К) × 5,6 К = 762 кДж/мин = 12,7 кВ

Устранение этого требования перегрева восстанавливает 3,6% емкости системы, одновременно улучшая однородность температуры испарителя.

## Равномерное распределение температуры

Перепад давления через змеевики испарителя создает соответствующее снижение температуры насыщения от входа к выходу. В системах с прямым расширением это изменение температуры в зависимости от состава сочетается с перегревом, создавая значительную температурную стратификацию:

ΔT_total,DX = ΔT_saturation + ΔT_superheat

Системы с переохлаждением испытывают только изменение температуры насыщения:

ΔT_total,overfeed = ΔT_saturation

### Сравнение температурных профилей

| Тип системы | Температура на входе | Температура в средней точке | Температура на выходе | Общий диапазон температур |
|---|---|---|---|---|
| Система с прямым расширением (R-717, испарение 20°F) | -6,7°C | -7,8°C | -1,1°C | 5,6°C |
| Система с переохлаждением (R-717, испарение 20°F) | -6,7°C | -7,2°C | -7,8°C | 1,1°C |
| Улучшение однородности температуры | – | – | – | Снижение на 80% |

Эта улучшенная однородность температуры обеспечивает более постоянную температуру продукта в приложениях холодильного хранилища и снижает среднюю разность температур, вызывающую миграцию влаги и высыхание продукта.

## Выгода системной эффективности

### Сниженная температура выхода компрессора

Системы с переохлажденным хладагентом возвращают насыщенный или слегка перегретый пар в компрессоры вместо сильно перегретого пара, типичного для систем с прямым расширением. Более низкий перегрев всасывания напрямую снижает температуру нагнетания компрессора:

T_discharge = T_suction × (P_discharge/P_suction)^[(k-1)/k] + Motor heat

Для поршневых компрессоров с аммиаком:
- Система с прямым расширением с перегревом всасывания 11°C: температура нагнетания ≈ 40-47°C
- Система с переохлаждением с перегревом всасывания 2,8°C: температура нагнетания ≈ 34-40°C

Это снижение температуры нагнетания на 6-13°C продлевает срок службы клапанов компрессора, снижает деградацию масла и улучшает объемную эффективность.

### Улучшенные характеристики возврата масла

Сохранение жидкого хладагента по всему испарителю обеспечивает положительное увлечение масла обратно в низконапорный ресивер. Высокий массовый поток в системах с переохлаждением (обычно 1190-3670 кг/(м²·с)) обеспечивает достаточную скорость для транспортировки масла даже при низких качествах.

Системы с прямым расширением должны поддерживать минимальные скорости пара для увлечения масла, особенно в заключительном перегретом участке, где массовый поток значительно снижается. Это ограничение часто требует завышенного размера линии всасывания или вертикальных подъемников с требованиями к скорости:

v_min,oil = 1,8–2,6 м/с для горизонтальных линий
v_min,oil = 2,6–3,8 м/с для вертикальных подъемников

Системы с переохлаждением естественно превышают эти скорости по всему испарителю, улучшая надежность возврата масла.

## Соображения перепада давления

### Двухфазный перепад давления

Системы с переохлаждением поддерживают двухфазный поток по всему испарителю, испытывая характеристики перепада давления, доминируемые компонентами ускорения и трения:

ΔP_total = ΔP_friction + ΔP_acceleration + ΔP_static

Компонент перепада давления ускорения результирует из образования пара, увеличивающего объемный расход:

ΔP_acceleration = G² × [x²/(ρ_v × α) + (1-x)²/(ρ_l × (1-α))]_outlet - [similar term]_inlet

Где:
- G = массовый поток [кг/(м²·с)]
- x = качество (массовая доля)
- α = объемная доля
- ρ_v, ρ_l = плотности пара и жидкости

### Сравнение перепада давления

| Тип испарителя | Давление на входе | Давление на выходе | Перепад давления | Эквивалент ΔT_sat |
|---|---|---|---|---|
| Змеевик с прямым расширением (R-717, 20°F) | 236 кПа | 226 кПа | 10,3 кПа | 1,0°C |
| Змеевик с переохлаждением (R-717, 20°F, n=4) | 236 кПа | 231 кПа | 5,5 кПа | 0,5°C |
| Снижение перепада давления | – | – | 47% | 44% |

Более низкий перепад давления в системах с переохлаждением результирует из сниженной скорости пара (из-за неполного испарения) и более короткой эффективной длины потока для полного образования пара.

## Производительность с частичной нагрузкой

Системы с переохлажденным хладагентом демонстрируют превосходную производительность с частичной нагрузкой по сравнению с системами с прямым расширением. При уменьшении охлаждающей нагрузки насос рециркуляции продолжает подавать жидкий хладагент по всему испарителю, поддерживая полное смачивание поверхности даже при сниженных скоростях испарения.

Системы с прямым расширением при частичной нагрузке испытывают:
- Сниженный массовый расход хладагента
- Снижение занятости испарителя
- Более ранний переход на перегретый пар
- Снижение эффективной площади теплопередачи
- Более низкий общий коэффициент теплопередачи

Системы с переохлаждением сохраняют:
- Постоянное распределение жидкости
- Полное смачивание поверхности
- Высокие коэффициенты теплопередачи
- Полное использование испарителя
- Стабильную температуру всасывания

### Сравнение эффективности при частичной нагрузке

| Условие нагрузки | Эффективность системы с прямым расширением | Эффективность системы с переохлаждением | Преимущество эффективности |
|---|---|---|---|
| Полная нагрузка 100% | 100% (базовая линия) | 103% | +3% |
| 75% нагрузка | 96% | 102% | +6% |
| 50% нагрузка | 91% | 100% | +9% |
| 25% нагрузка | 83% | 96% | +13% |

Расширяющееся преимущество эффективности при сниженных нагрузках результирует из того, что системы с переохлаждением сохраняют постоянную производительность теплопередачи, в то время как системы с прямым расширением испытывают деградированную эффективность испарителя.

## Преимущества по сравнению с системами прямого расширения

### Повышение производительности

Испарители с переохлажденным хладагентом обеспечивают на 10-20% большую производительность, чем эквивалентные змеевики с прямым расширением благодаря:
1. Полному использованию площади поверхности для теплопередачи при кипении
2. Исключению маловходящих перегретых областей
3. Сниженному перепаду давления, поддерживающему более высокую среднюю температуру насыщения
4. Улучшенным коэффициентам теплопередачи по всему аппарату

### Сниженная вариативность заряда хладагента

Системы с прямым расширением испытывают значительную миграцию запаса хладагента на основе условий нагрузки, температуры окружающей среды и режима эксплуатации. Системы с переохлажденным хладагентом концентрируют инвентарь хладагента в низконапорном ресивере, обеспечивая:
- Стабильный заряд хладагента испарителя
- Постоянную производительность системы
- Упрощенное управление зарядом
- Сниженную чувствительность к условиям окружающей среды

### Простота управления системой

Системы с переохлаждением исключают необходимость в точном контроле перегрева на каждом испарителе. Низконапорный ресивер обеспечивает:
- Централизованный контроль уровня жидкости
- Упрощенный контроль клапана испарителя
- Сниженные требования к датчикам
- Улучшенную надежность

## Соображения при проектировании

### Выбор коэффициента рециркуляции

Более высокие коэффициенты рециркуляции обеспечивают:
- Более полное смачивание испарителя
- Более высокие коэффициенты теплопередачи
- Лучшую однородность температуры
- Улучшенную производительность с частичной нагрузкой

Но требуют:
- Более крупные насосы рециркуляции
- Более высокое потребление мощности насосом
- Большеры диаметры трубопроводов испарителя
- Увеличенный размер низконапорного ресивера

Оптимальный коэффициент рециркуляции балансирует производительность теплопередачи относительно паразитной мощности насоса:

COP_net = (Q_evaporator - W_pump) / W_compressor

### Минимальные коэффициенты рециркуляции

| Конфигурация испарителя | Минимальный коэффициент | Рекомендуемый коэффициент | Обоснование |
|---|---|---|---|
| Горизонтальный кожухотрубный | 2,5:1 | 3:1–4:1 | Обеспечить затопление трубок |
| Вертикальный кожухотрубный | 2:1 | 2,5:1–3:1 | Гравитация способствует распределению |
| Пластинчатый теплообменник | 3:1 | 4:1–5:1 | Обеспечить затопление каналов |
| Воздушные змеевики (горизонтальные) | 3:1 | 4:1–5:1 | Преодолеть стратификацию |
| Воздушные змеевики (вертикальные) | 2,5:1 | 3:1–4:1 | Поток, вспомогательный гравитацией |

## Резюме

Принципы жидкостной рециркуляции фундаментально улучшают производительность системы холодоснабжения, сохраняя теплопередачу при пузырьковом кипении по всему испарителю. Термодинамические преимущества включают улучшение локальных коэффициентов теплопередачи на 60-100%, повышение производительности системы на 10-20%, улучшенную однородность температуры и превосходную эффективность при частичной нагрузке.

Надлежащий выбор коэффициента рециркуляции балансирует повышение теплопередачи против паразитного потребления мощности насосом, при этом типичные коэффициенты находятся в диапазоне от 2:1 для простых приложений до 6:1 для критических приложений теплопередачи. Эксплуатационные выгоды сниженных требований к перегреву, улучшенного возврата масла и упрощенного управления оправдывают сложность системы с переохлажденным хладагентом для промышленных приложений холодоснабжения выше 70-88 кВ.
