---
title: "Системы низконапорных ресиверов"
aliases: ["Системы низконапорных ресиверов"]
description: "Технический анализ конструкции, расчета и эксплуатации низконапорных ресиверов в системах жидкостного переполнения, включая стратегии контроля уровня, разделение пара и жидкости, и протоколы безопасности"
weight: 3
---

## Обзор системы

Низконапорные ресиверы (ННР) служат центральным компонентом в системах жидкостного переполнения холодильных установок, работая под давлением испарителя для разделения пара и жидкого хладагента, возвращаемого из испарителей. ННР поддерживает постоянное снабжение насыщенным жидким хладагентом для непрерывной циркуляции, накапливая газ вспышки, образуемый при процессе расширения.

### Основные функции

Низконапорный ресивер выполняет несколько критических функций:

**Разделение пара и жидкости** - Удаляет газ вспышки и увлеченный пар из жидкого хладагента, возвращаемого из испарителей, обеспечивая поступление только жидкости в циркуляционный насос. Эффективность разделения напрямую влияет на производительность насоса и пропускную способность системы.

**Хранение хладагента** - Поддерживает адекватный запас жидкости для снабжения всех подключенных испарителей при различных условиях нагрузки. Емкость хранилища должна компенсировать миграцию заряда системы во время изменений нагрузки, циклов оттаивания и операций отключения насоса.

**Демпфирование импульсов** - Поглощает внезапные изменения потока жидкого хладагента, вызванные быстрыми изменениями нагрузки, завершением оттаивания или одновременной циклизацией нескольких испарителей. Недостаточная емкость демпфирования приводит к нестабильности уровня жидкости и возможной кавитации насоса.

**Выравнивание давления** - Устанавливает общую опорную точку давления всасывания для всех подключенных испарителей, работающих при одинаковой температуре. Давление в ресивере определяет температуру насыщения системы.

## Конструкция и изготовление ресивера

### Конфигурация аппарата

Низконапорные ресиверы изготавливаются как горизонтальные или вертикальные цилиндрические сосуды под давлением в соответствии с требованиями ASME Section VIII Division 1.

**Горизонтальные ресиверы** - Предпочтительны для большинства установок благодаря превосходным характеристикам разделения пара и жидкости и большей площади жидкой поверхности для выделения газа вспышки. Горизонтальная ориентация обеспечивает стабильный контроль уровня жидкости и лучше размещает внутренние компоненты.

**Вертикальные ресиверы** - Используются при ограниченной площади пола или когда высокие сосуды улучшают гравитационный дренаж из повышенных испарителей. Вертикальная конфигурация требует большего диаметра для эквивалентного объема жидкости и может требовать дополнительного усиления разделения.

### Расчет размеров

Расчет ресивера зависит от нескольких факторов, требующих тщательного анализа:

| Параметр расчета | Типичный диапазон | Соображения при проектировании |
|-----------------|---------------|----------------------|
| Скорость жидкости | 0,15-0,61 м/с | Более низкая скорость улучшает разделение |
| Скорость пара | 0,91-2,44 м/с | Должна предотвращать увлечение жидкости |
| Отношение длины к диаметру | 3:1 до 5:1 | Только горизонтальные сосуды |
| Емкость демпфирования | 50-100% рабочего объема | Варьируется в зависимости от характеристик системы |
| Рабочий уровень | 40-60% диаметра | Горизонтальная конфигурация |

### Внутренние компоненты

**Входной дефлектор** - Отклоняет поток жидкого хладагента высокой скорости, чтобы предотвратить турбулентность и повторное увлечение. Конструкция дефлектора рассеивает кинетическую энергию и направляет жидкость вниз в жидкий бассейн.

**Демистерная прокладка** - Сетчатая прокладка, установленная в паровом пространстве, удаляет увлеченные капли жидкости из пара, поступающего на всасывание компрессора. Типовая эффективность превышает 99% для капель размером более 10 микрон при расчетной скорости пара.

**Выход жидкости** - Расположен в самой низкой точке горизонтальных ресиверов, чтобы обеспечить попадание только жидкости в насос. Трубопровод выхода входит в сосуд с перфорированным экраном, чтобы предотвратить вращение и всасывание пара.

**Соединения приборов контроля уровня** - Несколько подключенных соединений на различных высотах подходят для различных технологий контроля уровня. Соединения должны быть рассчитаны на определенные приборы и расположены, чтобы избежать турбулентных зон.

### Выбор материалов

Корпуса ресиверов изготавливаются из углеродистой стали для аммиачных систем и из углеродистой стали или нержавеющей стали для галокарбоновых хладагентов. Толщина материала определяется давлением проектирования, диаметром сосуда и требованиями кодекса.

| Тип хладагента | Материал корпуса | Внутренние компоненты | Покрытие/Облицовка |
|-----------------|----------------|-----------------------|----------------|
| Аммиак (R-717) | Углеродистая сталь | Углеродистая сталь | Не требуется |
| R-404A, R-507A | Углеродистая сталь | Сталь или латунь | Отсутствует или эпоксидная |
| R-134a | Углеродистая сталь | Сталь или нержавеющая | Рекомендуется эпоксидная |
| CO2 (R-744) | Углеродистая сталь | Нержавеющая сталь | Не требуется |

## Методология расчета ресивера

### Расчеты объема

Общий объем ресивера равен сумме рабочего объема жидкости, емкости демпфирования, парового пространства и непригодного мертвого объема.

**Рабочий объем жидкости** - Рассчитывается на основе общего расхода циркуляции хладагента и требуемого времени пребывания, обычно 1-3 минуты при расчетной нагрузке:

$V_{рабочий} = \frac{CR \times t}{\rho_{жидкость} \times 60}$

Где:
- $V_{рабочий}$ = Рабочий объем жидкости (м³)
- $CR$ = Общий расход циркуляции (кг/мин)
- $t$ = Время пребывания (минуты)
- $\rho_{жидкость}$ = Плотность жидкости (кг/м³)

**Емкость демпфирования** - Дополнительный объем для поглощения переходного возврата жидкого хладагента без переполнения или голодания насоса. Минимальная емкость демпфирования равна наибольшей единственной нагрузке завершения оттаивания плюс одновременные изменения нагрузки на работающих испарителях.

**Паровое пространство** - Минимум 30% от общего объема для размещения флюктуаций раздела пара и жидкости и обеспечения адекватной зоны разделения выше поверхности жидкости.

### Практический пример расчета

Для аммиачной системы с общим расходом циркуляции 4536 кг/ч при температуре всасывания 20°F (-6,7°C):

- Расход циркуляции: 4536 кг/ч ÷ 60 = 75,6 кг/мин
- Время пребывания: 2 минуты (типовое)
- Плотность жидкости при -6,7°C: 617 кг/м³
- Рабочий объем: (75,6 × 2) ÷ 617 = 0,245 м³
- Емкость демпфирования (50%): 0,123 м³
- Требование паровое пространство: 40% от объема жидкости
- Общий объем жидкости: 0,245 + 0,123 = 0,368 м³
- Требуемое паровое пространство: 0,147 м³
- Общий объем сосуда: 0,515 м³ минимум

Выберите стандартный ресивер емкостью 0,565 м³, обеспечивающий запас проектирования.

## Методы контроля уровня

### Контроль с поплавковым механизмом

Механические поплавковые переключатели или модулирующие поплавковые клапаны поддерживают уровень жидкости в пределах рабочего диапазона без требования внешнего электропитания.

**Шаровые поплавковые переключатели** - Переключатели SPDT или DPDT активируются при предустановленных уровнях для управления электромагнитными клапанами пополнения или обеспечения сигналов тревоги высокого/низкого уровня. Типовой дифференциал между точками включения/выключения составляет 5-15 см.

**Модулирующие поплавковые клапаны** - Прямодействующие клапаны пропорционально регулируют поток жидкого пополнения к уровню жидкости, обеспечивая стабильный контроль без электрических компонентов. Ограничены меньшими системами из-за ограничений емкости клапана.

### Электронные контроли уровня

**Емкостные зонды** - Измеряют изменения диэлектрической постоянной между паром и жидким хладагентом. Единичный зонд обеспечивает непрерывное указание уровня с программируемыми точками переключения. Точность ±0,5% длины зонда.

**Контроли типа вытеснителя** - Элемент вытеснителя, поддерживаемый плаванием, реагирует на изменения уровня жидкости, активируя пневматические или электронные передатчики. Обеспечивает пропорциональный выход для модулирующих стратегий контроля.

**Ультразвуковые датчики** - Бесконтактное измерение с использованием ультразвуковых импульсов, отраженных от поверхности жидкости. Исключает контакт с хладагентом, но требует паровое пространство, свободное от чрезмерной турбулентности или пены.

**Передатчики дифференциального давления** - Измеряют гидростатический напор между верхним и нижним подключениями сосуда. Выходной сигнал пропорционален уровню жидкости независимо от плотности для большинства приложений.

| Тип контроля | Типовая точность | Время отклика | Обслуживание | Уровень стоимости |
|-------------|------------------|---------------|-------------|-----------|
| Поплавковый переключатель | ±2,5-5 см | Мгновенное | Минимальное | Низкий |
| Поплавковый клапан | ±1,3-2,5 см | Мгновенное | Периодическая очистка | Низкий |
| Емкостной | ±0,5% диапазона | 1-2 секунды | Калибровка | Средний |
| Вытеснитель | ±1% диапазона | 2-3 секунды | Периодическая проверка | Средний |
| Ультразвуковой | ±0,25% диапазона | 1 секунда | Минимальное | Высокий |
| Передатчик DP | ±0,2% диапазона | <1 секунды | Минимальное | Средне-высокий |

## Рабочие процедуры

### Запуск системы

**Начальная заправка** - Жидкий хладагент заправляется в ресивер до установления требуемого рабочего уровня. Общий заряд системы включает запас ресивера плюс жидкость в испарителях, трубопроводах и вспомогательных компонентах.

1. Эвакуируйте ресивер и подключенные трубопроводы до 500 микрон или менее
2. Введите начальный заряд хладагента как жидкость в ресивер
3. Запустите циркуляционный насос и проверьте поток жидкости в испарители
4. Добавляйте хладагент поэтапно до достижения нормального рабочего уровня
5. Контролируйте давление всасывания и проверьте надлежащий перегрев испарителя

**Последовательность отключения насоса** - Перед запуском циркуляционного насоса убедитесь, что адекватный уровень жидкости предотвращает кавитацию насоса и паровой удар.

### Нормальная работа

Ресивер работает при относительно постоянном давлении, соответствующем температуре испарителя проектирования. Уровень жидкости колеблется в пределах диапазона управления по мере изменения нагрузки, причем система контроля уровня модулирует поток жидкого пополнения со стороны высокого давления.

**Управление пополнением** - Электромагнитный клапан или модулирующий клапан расширения вводит высокотемпературный жидкий хладагент из конденсатора или высоконапорного ресивера. Вспышка во время расширения генерирует пар, который необходимо отвести для предотвращения повышения давления.

**Управление уровнем** - Поддерживайте уровень между 40-60% диаметра горизонтального ресивера или 30-50% высоты вертикального ресивера при нормальной эксплуатации. Чрезмерный уровень снижает паровое пространство и эффективность разделения, в то время как низкий уровень рискует кавитацией насоса.

### Процедуры отключения насоса

**Плановое отключение** - Требуется для обслуживания, изоляции оборудования или устранения неполадок системы.

1. Закройте клапан подачи жидкости в изолированный участок
2. Продолжайте эксплуатацию циркуляционного насоса для переноса хладагента в ресивер
3. Контролируйте повышение давления всасывания по мере миграции хладагента из испарителей
4. Остановите насос, когда перегрев испарителя превысит 28°C или давление стабилизируется
5. Закройте клапаны изоляции и убедитесь в отсутствии выравнивания давления

**Экстренное отключение** - Быстрый перенос хладагента из пораженных испарителей в ресивер во время утечки хладагента или отказа оборудования. Ресивер должен иметь достаточную емкость для приема полного заряда испарителя без переполнения.

## Соображения безопасности

### Защита от превышения давления

Каждый низконапорный ресивер требует защиты от превышения давления в соответствии с ASHRAE 15 и применимыми кодексами. Устройства сброса защищают от избыточного давления при воздействии внешнего тепла, отказе системы управления или сценариях заблокированного выброса.

**Расчет размеров предохранительного клапана** - Рассчитывается на основе сценария пожара в соответствии с ASME Section VIII или CGA S-1.3 для аммиачных систем. Требуемая пропускная способность сброса зависит от площади поверхности сосуда, подвергаемой воздействию огня.

**Резервная диафрагма** - Многие юрисдикции требуют двойную защиту с предохранительным клапаном и разрывной диафрагмой в серии для аммиачных систем. Разрывная диафрагма обеспечивает резервную защиту в случае отказа предохранительного клапана в повторном закрытии.

### Сигналы тревоги высокого/низкого уровня

Критические сигналы тревоги предотвращают опасные условия эксплуатации:

**Сигнал тревоги высокого уровня** - Активируется до того, как жидкость достигнет демистерной прокладки или выхода пара, обычно на 75-80% диаметра сосуда. Предотвращает увлечение жидкости на всасывание компрессора, вызывающее гидравлический удар и потенциальное механическое повреждение.

**Сигнал тревоги низкого уровня** - Предупреждает о недостаточном запасе жидкости перед кавитацией насоса, обычно на 20-25% диаметра сосуда. Срабатывает перед автоматической защитой от остановки насоса.

### Предотвращение переполнения

**Автоматические остановки** - Переключатели уровня высший-высший останавливают циркуляционный насос и закрывают клапан пополнения жидкости, чтобы предотвратить продолжающееся наполнение. Сброс требует ручного вмешательства после изучения первопричины.

**Смотровое стекло ресивера** - Полнолинейные смотровые стекла на горизонтальных ресиверах или узлы измерительных стекол на вертикальных сосудах обеспечивают визуальную проверку уровня жидкости. Необходимо при заправке и устранении неполадок.

## Оптимизация производительности

### Эффективность разделения

Эффективное разделение пара и жидкости зависит от надлежащей скорости пара и адекватной высоты разделения над поверхностью жидкости.

**Предотвращение увлечения** - Максимальная скорость пара через паровое пространство ресивера должна оставаться ниже скорости увлечения для конкретного хладагента и рабочего давления. Консервативное проектирование ограничивает скорость пара 50-70% рассчитанной скорости увлечения.

**Качество пара** - Правильно спроектированные ресиверы доставляют пар с содержанием жидкости менее 1% по массе на всасывание компрессора. Демистерные прокладки снижают увлечение до практически нулевых значений, когда скорость пара остается в пределах расчетных значений.

### Оптимизация заряда хладагента

Минимальный уровень жидкости ресивера при самых легких условиях нагрузки определяет требование базового заряда хладагента. Избыточный заряд ненужно увеличивает стоимость системы и воздействие на окружающую среду без преимущества производительности.

**Анализ инвентаря хладагента** - Общий заряд системы равен:
- Рабочий заряд ресивера (рабочий уровень)
- Заряд испарителя (трубки и коллекторы)
- Заряд трубопроводов (подающие и обратные линии)
- Заряд конденсатора (нормальный рабочий уровень)
- Заряд компрессора (маслоотделитель и картер)

### Энергоэффективность

Более низкое давление в ресивере снижает перепад давления системы и снижает потребление мощности компрессора. Однако чрезмерно низкое давление всасывания может ограничить пропускную способность и снизить коэффициенты теплопередачи испарителя.

**Оптимальное давление всасывания** - Определяется путем балансирования эффективности компрессора против производительности испарителя для конкретного приложения. Промышленные холодильные системы обычно работают при самой теплой приемлемой температуре всасывания, соответствующей требованиям нагрузки.

## Устранение неполадок типичных проблем

| Симптом | Вероятная причина | Корректирующее действие |
|---------|---------------|-------------------|
| Циклирование уровня жидкости | Излишне большой дифференциал управления уровнем | Уменьшите дифференциал переключателя или реализуйте модулирующий контроль |
| Кавитация насоса | Недостаточный уровень жидкости | Увеличьте заряд хладагента или снизьте скорость насоса |
| Высокое давление всасывания | Избыток заряда хладагента | Отключите насосом избыток заряда в высоконапорный ресивер |
| Увлечение жидкости | Чрезмерная скорость пара | Установите или замените демистерную прокладку, уменьшите размер линии всасывания |
| Отказ контроля уровня | Загрязненный зонд или замерзший поплавок | Очистите или замените датчик уровня, проверьте правильность установки |
| Быстрое падение уровня | Улавливание жидкости испарителем | Улучшите размер линии возврата, проверьте надлежащее управление маслом |
| Пенообразование в ресивере | Накопление масла | Удалите масло через дренажный клапан, улучшите возврат масла |
| Недостаточная емкость демпфирования | Изменения нагрузки системы превышают расчетные | Установите больший ресивер или добавьте вспомогательный демпфирующий барабан |

## Требования к обслуживанию

**Годовые проверки** - Проверьте работу предохранительного клапана, осмотрите внутренние компоненты через люки или маленькие люки, протестируйте точность контроля уровня и задокументируйте запас хладагента.

**Периодическая очистка** - Удалите накопление масла, которое снижает эффективный объем и мешает работе контроля уровня. Частота зависит от скорости увлечения масла компрессором и чистоты системы.

**Калибровка приборов** - Проверьте точность контроля уровня и установки точек тревоги каждые 6-12 месяцев. Перекалибруйте передатчики в соответствии со спецификациями производителя.

---

*Конструкция и эксплуатация низконапорного ресивера значительно влияет на надежность, эффективность и безопасность системы жидкостного переполнения. Надлежащий расчет размеров, выбор контроля уровня и рабочие процедуры обеспечивают оптимальную производительность при различных условиях нагрузки.*
