---
title: "Системы циркуляции насосов"
aliases: ["Системы циркуляции насосов"]
description: "Комплексное техническое руководство по системам циркуляции хладагента насосов в приложениях переполнения жидкостью, включая выбор насоса, требования NPSH, конфигурации резервного копирования, стратегии управления и анализ энергии для промышленных холодильных систем."
weight: 4
---

## Технический обзор

Системы циркуляции насосов подают жидкий хладагент из приемников низкого давления на змеевики испарителя при коэффициентах циркуляции, типично находящихся в диапазоне 2:1 до 6:1. Насос хладагента должен преодолеть статический напор, потери на трение и падение давления в распределителях, одновременно поддерживая адекватное NPSH для предотвращения кавитации. Надлежащий выбор насоса и проектирование системы обеспечивает надежную подачу жидкости к испарителям при минимизации потребления энергии и требований к обслуживанию.

Фундаментальное уравнение, управляющее требованиями напора насоса:

**Общий требуемый напор (TDH) = Статический напор + Потери на трение + Перепад ΔP распределителя + Коэффициент безопасности**

Где статический напор представляет разность высот между центральной линией насоса и самым высоким подключением испарителя, потери на трение учитывают сопротивление трубопровода, а перепад давления распределителя обеспечивает надлежащее распределение хладагента по всем контурам.

## Типы насосов хладагента

### Центробежные насосы

Центробежные насосы используют вращающиеся крыльчатки для передачи скорости хладагенту, преобразуя кинетическую энергию в давление через диффузию волюты. Эти насосы превосходны в приложениях с высоким расходом и умеренным напором, типичных для промышленного охлаждения.

**Ключевые характеристики:**

- Диапазон расходов: 38-1,893 л/мин на один насос
- Возможность напора: 15-76 м
- Коэффициент полезного действия: 55% до 75% в точке наилучшей эффективности
- Требования NPSH: 1,5-7,6 м в зависимости от удельной скорости
- Возможность регулировки: 50% до 100% от расхода проектирования

Удельная скорость центробежного насоса (Ns) определяет геометрию крыльчатки и характеристики NPSH:

**Ns = N × √Q / H^0.75**

Где N = частота вращения (об/мин), Q = расход (л/мин), H = напор (м)

Крыльчатки с низкой удельной скоростью (500-1500) проявляют более высокие требования NPSH, но более плоские кривые напора. Конструкции с высокой удельной скоростью (2000-4000) снижают NPSH, но увеличивают крутизну соотношения напор-расход.

### Объемные насосы

Объемные насосы захватывают фиксированные объемы хладагента и вынуждают жидкость через выпуск независимо от давления в системе. Распространенные типы включают шестеренчатые насосы, винтовые насосы и возвратно-поступательные конструкции.

**Характеристики работы:**

- Расход практически независим от напора
- Способность самозабора
- Высокая эффективность в широком диапазоне эксплуатации
- Точное управление расходом путем изменения скорости
- Более высокая начальная стоимость, чем центробежные
- Более чувствительны к загрязнению жидкости

Объемные насосы подходят для приложений, требующих:

- Высокий напор с умеренным расходом (>45,7 м напора)
- Постоянный расход независимо от колебаний давления
- Условия, когда NPSH доступно низко
- Точное управление коэффициентом циркуляции

## Герметичная конструкция в сравнении с конструкцией механического уплотнения

### Герметичная конструкция насоса

Герметичные насосы исключают уплотнения вала путем закрытия двигателя и крыльчатки насоса в герметичном сосуде под давлением. Двигатель работает в паре хладагента, охлаждаемом потоком жидкого хладагента через внутренние проходы.

**Преимущества герметичной конструкции:**

- Нулевой потенциал утечки хладагента
- Нет требований к обслуживанию уплотнения
- Подходит для всех хладагентов, включая легковоспламеняющиеся типы
- Компактная интегрированная конструкция
- Охлаждение двигателя хладагентом

**Рассмотрения проектирования:**

- Изоляция обмотки двигателя, рассчитанная на воздействие хладагента
- Смазка подшипников из жидкого хладагента
- Ограниченный диапазон мощности (типично 0,37-18,6 кВт)
- Добавленное тепло двигателя к хладагенту увеличивает нагрузку
- Невозможно проверить внутренние компоненты без полной разборки

### Герметичные двигательные насосы

Герметичные двигательные насосы представляют вариацию герметичной конструкции, где тонкий немагнитный экран отделяет статор двигателя от ротора и перекачиваемой жидкости. Хладагент смазывает подшипники и охлаждает узел ротора.

**Критические конструктивные элементы:**

- Обмотки статора изолированы от хладагента
- Ротор работает в атмосфере хладагента
- Внутренний путь циркуляции для охлаждения двигателя
- Мониторинг износа подшипников через анализ вибрации
- Типичный КПД 40% до 60% из-за потерь экрана

### Насосы с механическим уплотнением

Насосы с механическим уплотнением используют вращающиеся и неподвижные поверхности уплотнения для удержания хладагента при вращении вала. Современные конструкции уплотнений в виде картриджей упрощают обслуживание и улучшают надежность.

**Компоненты системы уплотнения:**

- Первичная вращающаяся поверхность уплотнения (углерод, карбид кремния)
- Неподвижное седло уплотнения (керамика, карбид вольфрама)
- Вторичные эластомерные кольца O
- Механизм пружинного натяжения
- Положения охлаждения/смазки поверхности уплотнения

**Преимущества механического уплотнения:**

- Более высокая эффективность, чем герметичные конструкции
- Двигатель работает на воздухе при более низкой температуре
- Легкая замена подшипников и уплотнения
- Более высокая мощность (до 74,6 кВт+)
- Более низкая начальная стоимость для больших размеров

**Предотвращение отказа уплотнения:**

- Адекватное охлаждение поверхности уплотнения (типично 7,6-11,4 л/мин байпас)
- Поддерживайте минимальное давление на выпуске (>103,4 кПа)
- Предотвратите холостой ход через переключатели потока
- Контролируйте температуру и вибрацию уплотнения
- Используйте уплотнения в виде картриджей для упрощенной замены

## Требования NPSH и предотвращение кавитации

Net Positive Suction Head Available (NPSHA) должна превышать NPSH Required (NPSHR) с адекватным запасом для предотвращения повреждения от кавитации и поддержания производительности насоса.

**Расчет NPSHA:**

NPSHA = Ps + Ph - Pf - Pvp - Psa

Где:
- Ps = Статическое давление на поверхности жидкости (абсолютное)
- Ph = Статический напор от уровня жидкости до центральной линии насоса (м)
- Pf = Потери на трение в линии всасывания (м)
- Pvp = Давление насыщенного пара хладагента при температуре перекачивания (абсолютное)
- Psa = Напор ускорения для возвратно-поступательных насосов

**Критические требования:**

- NPSHA ≥ NPSHR + 0,9 м минимальный запас
- Переохлаждение приемника: рекомендуется 2,8°C до 8,3°C
- Минимизируйте длину линии всасывания и фитинги
- Избегайте скорости линии всасывания >1,2 м/с
- Обеспечьте адекватный уровень жидкости в приемнике

### Требования к переохлаждению

Переохлаждение в приемнике предотвращает испарение в линии всасывания насоса и обеспечивает запас NPSH. Требуемое переохлаждение зависит от статического напора, потерь на трение и коэффициента безопасности.

**Расчет минимального переохлаждения:**

ΔTsc = (Pf + 0,9 м) / (dP/dT × ρ × g)

Где dP/dT представляет наклон кривой насыщения при рабочей температуре.

| Хладагент | Температура | Требуемое переохлаждение | Эквивалент NPSH |
|-----------|-------------|--------------------------|-----------------|
| R-717 (NH3) | -28,9°C | 1,7°C | 2,4 м |
| R-717 (NH3) | 6,7°C | 2,8°C | 3 м |
| R-507A | -28,9°C | 4,4°C | 3,7 м |
| R-507A | 6,7°C | 5,6°C | 4,6 м |
| CO2 | -17,8°C | 2,2°C | 1,8 м |

## Расчеты напора насоса

Общий динамический напор представляет общее сопротивление, которое должен преодолеть насос, состоящее из статического напора, потерь на трение и перепада давления в компонентах.

### Компоненты статического напора

Статический напор равен разности высот между центральной линией насоса и самой высокой точкой подключения испарителя плюс любое противодавление от пространства паров приемника.

**Статический напор = (Разность высот) + (Давление приемника - Давление испарителя) / ρ × g**

Для систем с несколькими уровнями высоты рассчитайте напор на испаритель в наихудшем случае, требующий максимального подъема.

### Определение потерь на трение

Потери на трение в трубопроводах хладагента следуют уравнению Дарси-Вейсбаха:

**hf = f × (L/D) × (V²/2g)**

Где:
- f = коэффициент трения Дарси (функция числа Рейнольдса и шероховатости)
- L = длина трубопровода (м)
- D = диаметр трубопровода (м)
- V = скорость (м/с)
- g = гравитационная константа (9,81 м/с²)

Потери в фитингах, выраженные как эквивалентная длина или коэффициент сопротивления:

**hf = K × (V²/2g)**

| Тип фитинга | K-фактор | Эквивалентная длина/D |
|-------------|----------|----------------------|
| 90° стандартный колено | 0,75 | 30 |
| 45° колено | 0,35 | 16 |
| Тройник (поток через проход) | 0,40 | 20 |
| Тройник (боковой поток) | 1,50 | 60 |
| Задвижка (открыта) | 0,15 | 8 |
| Шаровой клапан (открыт) | 0,05 | 3 |

### Перепад давления распределителя

Распределители хладагента требуют перепада давления 207-689 кПа для обеспечения равного распределения по всем контурам испарителя. Это представляет значительную часть общего напора насоса.

**ΔP распределителя (м) = ΔP (кПа) × 0,0102 / (ρ × g)**

Для аммиака при 6,7°C (ρ = 626 кг/м³), перепад ΔP распределителя 345 кПа равен примерно 56 м напора.

## Конфигурации системы

### Системы с одиночным насосом

Конфигурации с одиночным насосом подходят для небольших систем с некритичными нагрузками, где кратковременные прерывания во время обслуживания приемлемы.

**Пределы применения:**

- Общая подключенная нагрузка <704 кВт
- Некритичные промышленные приложения
- Резервный насос экономически не оправдан
- Достаточно времени для планового технического обслуживания

**Рассмотрения проектирования:**

- Размер насоса для 110% до 120% максимальной нагрузки
- Установите изоляционные клапаны для удаления насоса
- Обеспечьте байпас для запуска и работы с низкой нагрузкой
- Включите фильтр в сторону всасывания насоса

### Конфигурации с двумя насосами

Системы с двумя насосами обеспечивают операционную избыточность с двумя насосами, каждый рассчитан на 100% емкости системы. Нормальная работа использует один насос со вторым в режиме ожидания.

**Стратегии резервирования:**

1. **Чередование основной-запасной**: Насосы чередуются еженедельно для выравнивания износа
2. **Распределение нагрузки**: Оба насоса работают при 50% емкости во время пиковых нагрузок
3. **Помощь при дежурстве**: Второй насос запускается, когда потребность в расходе превышает емкость одного насоса

**Логика управления:**

- Автоматическое переключение при обнаружении отказа насоса
- Ручной выбор для обслуживания
- Мониторинг перепада давления
- Балансировка времени работы между насосами

### Массивы с несколькими насосами

Крупные системы используют три или более насосов для соответствия емкости нагрузке, улучшения эффективности и обеспечения избыточности.

**Подходы к конфигурации:**

**Избыточность N+1**: N насосов для полной емкости плюс один резервный

- Пример: четыре насоса емкостью 33% (работают три, один в резерве)
- Позволяет проводить обслуживание без снижения емкости
- Улучшает эффективность при частичной нагрузке

**Модульный этапный контроль**: Несколько меньших насосов, поэтапно запускаемых на основе спроса

- Пример: пять насосов емкостью 25% в зависимости от нагрузки системы
- Оптимизирует эффективность в диапазоне эксплуатации
- Снижает циклирование и износ

| Емкость системы | Конфигурация насоса | Эффективность при частичной нагрузке | Уровень избыточности |
|-----------------|--------------------|------------------------------------|----------------------|
| 141 кВт | 2 × 100% | Умеренная | Отказ одного |
| 141 кВт | 3 × 50% | Хорошая | Частичная емкость |
| 141 кВт | 4 × 33% (N+1) | Отличная | Полная емкость |
| 282 кВт | 5 × 25% | Отличная | Частичная емкость |

## Стратегии управления

### Управление с постоянной скоростью

Насосы с фиксированной скоростью работают непрерывно или циклически включаются/выключаются в зависимости от спроса системы. Байпасные клапаны регулируют расход для поддержания минимальных требований к расходу насоса.

**Методы управления байпасом:**

- Регулирование перепада давления
- Управление температурой (поддержание перегрева испарителя)
- Измерение расхода с подстройкой байпаса
- Управление на основе таймера с минимальными циклами запуска

**Ограничения:**

- Полное потребление энергии независимо от нагрузки
- Байпас тратит энергию при дросселировании
- Циклирование снижает срок службы оборудования
- Низкая эффективность при частичной нагрузке

### Управление с переменной частотой (VSD)

Преобразователи переменной частоты модулируют скорость насоса в соответствии со спросом на расход, снижая потребление энергии пропорционально кубу отношения скорости.

**Связь мощности:**

**P₂/P₁ = (N₂/N₁)³**

Где P = мощность, N = скорость

Эксплуатация при скорости 70% снижает потребление энергии примерно до 34% мощности при полной скорости.

**Стратегии управления VSD:**

1. **Управление перепадом давления**: Поддерживайте постоянный ΔP по системе распределения
2. **Измерение расхода**: Прямое управление расходом в соответствии со спросом испарителя
3. **Управление температурой**: Модулируйте на основе температуры испарителя или перегрева
4. **Планирование на основе нагрузки**: Скорость установки из расчета нагрузки охлаждения

**Рассмотрения проектирования VSD:**

- Минимальное ограничение скорости: 30% до 40% для поддержания адекватного охлаждения
- Байпасный клапан для защиты минимального расхода
- Фильтрация гармоник для качества энергии
- Изоляция двигателя, рассчитанная на работу с VSD
- Смазка подшипников адекватна при пониженных скоростях

### Управление этапностью насоса

Системы с несколькими насосами используют логику последовательности для соответствия емкости нагрузке при максимизации эффективности и срока службы компонентов.

**Алгоритм этапности:**

1. Запустите дополнительный насос, когда работающий насос достигает 90% емкости
2. Остановите насос, когда комбинированный расход упадет ниже 70% емкости оставшихся насосов
3. Реализуйте задержку по времени (5-10 минут) для предотвращения быстрого циклирования
4. Чередуйте основной насос для балансировки времени работы
5. Заблокируйте вышедший из строя насос до ручного сброса

**Оптимизация эффективности:**

- Работайте с минимальным количеством насосов для текущей нагрузки
- Дежурите с насосами для работы вблизи точки наилучшей эффективности (BEP)
- Избегайте работы при расходе менее 50% от расхода BEP
- Комбинируйте этапность с VSD для максимальной эффективности

## Анализ потребления энергии

Потребление энергии насосом представляет 1% до 5% общего потребления энергии холодильной системой. Оптимизация работы насоса обеспечивает измеримую экономию энергии.

### Расчет мощности

Мощность тормоза насоса:

**BHP = (Q × H × SG) / (3960 × ηp)**

Где:
- Q = расход (л/мин)
- H = общий напор (м) × 3,28
- SG = удельный вес (плотность хладагента / плотность воды)
- ηp = КПД насоса (десятичный)

Входная мощность двигателя:

**кВт = BHP × 0,746 / ηm**

Где ηm = КПД двигателя

### Годовой анализ энергии

Общее годовое потребление энергии зависит от профиля нагрузки и стратегии управления.

**Пример расчета:**

Параметры системы:
- Расход проектирования: 757 л/мин аммиак
- Общий напор: 45,7 м
- КПД насоса: 68%
- КПД двигателя: 93%
- Часы работы: 6,000 часов/год

**Мощность проектирования:**

BHP = (757 × 45,7 × 0,64) / (3960 × 0,68) = 5,32 hp

кВт = 5,32 × 0,746 / 0,93 = 4,27 кВт

**Годовая энергия по методу управления:**

| Стратегия управления | Средняя нагрузка | Рабочая мощность | Годовая энергия | Годовая стоимость* |
|----------------------|------------------|-----------------|-----------------|-------------------|
| Постоянная скорость с байпасом | 60% | 4,27 кВт | 25,620 кВч | $2,562 |
| Циклирование включение/выключение | 60% | 2,56 кВт | 15,360 кВч | $1,536 |
| Преобразователь переменной частоты | 60% | 0,94 кВт | 5,640 кВч | $564 |

*Предполагая электроэнергию $0,10/кВч

Работа с переменной скоростью экономит примерно $1,998 ежегодно по сравнению с постоянной скоростью с байпасом в этом примере, обеспечивая простую окупаемость 2-3 года для установки VSD.

## Обнаружение отказа уплотнения насоса

Раннее обнаружение деградации уплотнения предотвращает потерю хладагента и катастрофический отказ.

**Методы мониторинга:**

1. **Анализ вибрации**: Износ подшипников и повреждение поверхности уплотнения увеличивают сигнатуру вибрации
2. **Мониторинг температуры**: Температуры поверхности уплотнения превышают нормальный диапазон (подъем 5,6°C до 11,1°C указывает на проблемы)
3. **Ток двигателя**: Повышенное трение увеличивает ток двигателя
4. **Обнаружение утечки хладагента**: Электронные датчики или визуальная проверка скопления масла
5. **Поток промывки уплотнения**: Контролируйте скорость потока промывки и температуру

**Типичные индикаторы отказа:**

- Увеличение вибрации >50% от исходных данных
- Температура уплотнения >11,1°C выше нормальной
- Видимая утечка хладагента
- Необычный шум или грубая работа
- Постепенное увеличение тока во времени

## Требования к смазке и охлаждению

Насосы хладагента требуют адекватной смазки и охлаждения для обеспечения надежной работы и приемлемого срока службы.

### Смазка подшипников

**Герметичные насосы**: Жидкий хладагент обеспечивает смазку подшипников

- Минимальный расход через подшипники: 3,8-7,6 л/мин
- Чистота хладагента критична (фильтр до 25 микрон)
- Возврат масла в систему влияет на качество смазки подшипников

**Насосы с механическим уплотнением**: Смазанные маслом роликовые подшипники

- Узел подшипников изолирован от хладагента
- Подходят стандартные промышленные смазочные материалы
- Интервалы переливки: 2,000 до 8,000 часов в зависимости от скорости и нагрузки

### Охлаждение уплотнения

Механические уплотнения требуют охлаждения для предотвращения повреждения поверхности и поддержания целостности эластомера.

**Расположения промывки уплотнения:**

- **Внутренняя промывка**: Откачиваемая жидкость отводится через камеру уплотнения
- **Внешняя промывка**: Отдельная циркуляция охлаждающей жидкости
- **Закалка упаковки**: Вторичное охлаждение вокруг упаковки уплотнения

Типичный расход охлаждения уплотнения: 7,6-19 л/мин с ограничением прироста температуры 11,1°C максимум по поверхностям уплотнения.

## Установка и ввод в эксплуатацию

Надлежащая установка обеспечивает долгосрочную надежность и оптимальную производительность.

**Требования к установке:**

- Монтируйте на жесткий фундамент для минимизации передачи вибрации
- Выравняйте муфту в пределах 0,051 мм TIR
- Независимо поддерживайте трубопроводы всасывания и нагнетания
- Установите линию всасывания с непрерывным подъемом к насосу для предотвращения воздушных карманов
- Предусмотрите эксцентрический редуктор (плоская сторона вверх) для изменений размера линии всасывания
- Установите обратный клапан на нагнетании для предотвращения обратного вращения
- Обеспечьте адекватный зазор для доступа при обслуживании

**Контрольный список перед запуском:**

1. Проверьте направление вращения перед подключением к насосу
2. Подтвердите наличие адекватного NPSH
3. Промойте и откачивайте системы трубопроводов
4. Проверьте работу системы охлаждения уплотнения
5. Проверьте блокировки управления и защитные устройства
6. Протестируйте мониторинг вибрации и уставки тревоги
7. Подтвердите надлежащий заряд хладагента в приемнике

**Проверка производительности:**

- Измерьте расход и сравните с проектированием
- Проверьте давление на выпуске насоса и напор
- Подтвердите ток двигателя в пределах номинального значения
- Проверьте наличие необычной вибрации или шума
- Контролируйте температуру и поток охлаждения уплотнения
- Проверьте отклик системы управления на изменения нагрузки

Комплексная документация ввода в эксплуатацию должна включать исходные данные о производительности, результаты анализа вибрации и тепловизионные изображения критических компонентов для будущего сравнения при устранении неисправностей и мероприятиях предсказуемого обслуживания.
