---
title: "Коэффициент рециркуляции"
aliases: ["Коэффициент рециркуляции"]
description: "Комплексный анализ коэффициента рециркуляции в системах холодоснабжения с переполнением жидким хладагентом, включая оптимальный выбор коэффициента, соотношения теплопередачи, оптимизацию энергопотребления и критерии проектирования для конкретных приложений в промышленных холодильных системах."
weight: 2
---

## Определение и фундаментальная концепция

Коэффициент рециркуляции представляет отношение массового расхода жидкого хладагента, подаваемого в испаритель, к массовому расходу испаряющегося хладагента. Этот параметр принципиально определяет производительность системы с переполнением жидкостью, эффективность теплопередачи и характеристики энергопотребления.

**Математическое определение:**

n = ṁ_циркулирующая / ṁ_испаряющаяся

Где:
- n = коэффициент рециркуляции (безразмерный)
- ṁ_циркулирующая = общий массовый расход жидкости в испаритель (кг/с)
- ṁ_испаряющаяся = массовый расход испаряющегося хладагента (кг/с)

Коэффициент рециркуляции напрямую коррелирует с качеством пара на выходе из испарителя. Коэффициент рециркуляции 4:1 означает, что на каждые 4 кг жидкого хладагента, поступающего в испаритель, 1 кг испаряется, а 3 кг возвращаются в виде жидкости в сепаратор.

## Физическая значимость

Коэффициент рециркуляции управляет характеристиками смачивания трубок испарителя. Более высокие коэффициенты поддерживают непрерывное покрытие поверхности теплопередачи жидкой пленкой, предотвращая сухие зоны, которые резко снижают локальные коэффициенты теплопередачи. Недостаточная циркуляция жидкости создает паровое одеяло, снижая общую производительность системы на 20-40%.

Качество хладагента на выходе из испарителя связано с коэффициентом рециркуляции:

x_выход = 1 - (1/n)

Где x_выход представляет качество пара (массовая доля). Коэффициент 4:1 дает качество 0,75 (75% пара, 25% жидкости по массе), обеспечивая надлежащее смачивание трубок при минимизации штрафов по мощности насоса.

## Типичные диапазоны коэффициентов

| Приложение | Коэффициент рециркуляции | Обоснование |
|-------------|--------------------------|-------------|
| Склады холодного хранения | 2:1 - 3:1 | Низкий тепловой поток, гравитационная рециркуляция |
| Технологическое охлаждение | 3:1 - 4:1 | Средний тепловой поток, надежное смачивание |
| Катки | 3:1 - 5:1 | Переменные нагрузки, емкость запаса |
| Быстрозамораживающие камеры | 4:1 - 6:1 | Высокий тепловой поток, критическое смачивание |
| Низкотемпературная ступень каскада | 4:1 - 6:1 | Низкая температура, эффекты вязкости |
| Аммиачные системы | 2:1 - 4:1 | Отличное смачивание, приемлемы более низкие коэффициенты |
| Галокарбоновые системы | 3:1 - 5:1 | Плохое смачивание, требуются более высокие коэффициенты |

## Критерии оптимального выбора коэффициента

### Соображения теплопередачи

Коэффициент теплопередачи увеличивается логарифмически с коэффициентом рециркуляции до приблизительно 4:1, сверх которого наблюдается снижение эффективности прироста. Соотношение следует:

h ≈ h_макс [1 - exp(-0,5n)]

Где h представляет средний коэффициент теплопередачи. Улучшение от коэффициента 2:1 к 4:1 дает прирост производительности на 35-50%, в то время как увеличение от 4:1 к 6:1 производит только 10-15% дополнительного прироста.

**Критическая скорость смачивания** определяет минимально приемлемый коэффициент. Для горизонтальных трубок:

V_мин = 0,25 √[(ρ_жидкость - ρ_пар) g D / ρ_жидкость]

Где:
- V_мин = минимальная скорость жидкости для поддержания пленки (м/с)
- D = внутренний диаметр трубки (м)
- g = ускорение свободного падения (9,81 м/с²)
- ρ = плотность (кг/м³)

### Оптимизация энергопотребления

Мощность насоса увеличивается линейно с коэффициентом рециркуляции, в то время как прирост производительности снижается. Оптимальный коэффициент балансирует эти конкурирующие факторы:

COP_эффективный = Q_испаритель / (W_компрессор + W_насос)

Для механических насосных систем мощность насоса обычно составляет 1-3% мощности компрессора при коэффициенте 3:1, увеличиваясь до 3-7% при коэффициенте 6:1. Анализ энергопотребления должен оценивать:

1. Улучшение эффективности компрессора за счет снижения перегрева
2. Переохлаждение жидкости в сепараторе
3. Потребление мощности насоса
4. Штрафы за потери давления в трубопроводах
5. Температуры подхода теплообменника

### Требования к хладагенту

Количество хладагента в системе увеличивается пропорционально коэффициенту рециркуляции из-за увеличенного количества жидкости в распределительных трубопроводах и испарителях:

Хладагент_коэффициент = Хладагент_базовый × [1 + 0,4(n - 1)]

Система с коэффициентом 4:1 требует приблизительно в 2,2 раза больше хладагента, чем эквивалентная система прямого расширения. Это соображение существенно влияет на:

- Первоначальную стоимость хладагента
- Тяжесть воздействия утечек
- Классификацию безопасности для систем с высоким зарядом
- Требования к удержанию хладагента
- Применимость кодекса сосудов под давлением

## Выбор коэффициента для конкретных приложений

### Низкотемпературные приложения (-40°C - -12°C)

Низкие температуры насыщения увеличивают вязкость хладагента и снижают разность плотностей между жидкой и паровой фазами. Эти условия требуют более высоких коэффициентов рециркуляции (4:1 - 6:1) для поддержания адекватных скоростей жидкости для непрерывного смачивания трубок.

Влияние температуры на свойства аммиака:

| Температура (°C) | Плотность жидкости (кг/м³) | Плотность пара (кг/м³) | Отношение вязкости |
|------------------|---------------------------|------------------------|-------------------|
| -7 | 638 | 1,45 | 1,0 |
| -18 | 651 | 1,03 | 1,3 |
| -29 | 664 | 0,71 | 1,7 |
| -40 | 677 | 0,48 | 2,3 |

### Приложения с высоким тепловым потоком

Применения быстрого замораживания и быстрого охлаждения с тепловым потоком свыше 12,600 Вт/м² требуют минимум коэффициент 4:1 для предотвращения перехода кипения с зародышами кипения к пленочному кипению. Пленочное кипение резко снижает коэффициенты теплопередачи с типичных значений 2,300-3,400 Вт/(м²·K) до 280-560 Вт/(м²·K).

Соотношение для критического теплового потока:

q"_критический = h_fg × ρ_пар^0,5 × [σ g (ρ_жидкость - ρ_пар)]^0,25 × 0,18

Где:
- q"_критический = критический тепловой поток (Вт/м²)
- h_fg = теплота парообразования (кДж/кг)
- σ = поверхностное натяжение (Н/м)

### Системы гравитационной рециркуляции

Термосифонные и гравитационные системы обычно работают при коэффициентах 2:1 - 3:1 из-за ограниченного доступного напора из-за высоты столба жидкости. Доступный перепад давления:

ΔP_доступный = (ρ_жидкость - ρ_пар) g H

Где H представляет вертикальное расстояние между уровнем жидкости в сепараторе и центром испарителя. Типичные установки обеспечивают разницу высот 3-8 м, создающую движущую силу 28-69 кПа.

## Расчеты скорости рециркуляции

Общий массовый расход через испарители:

ṁ_общая = Q_испаритель × n / h_fg

Где:
- Q_испаритель = производительность охлаждения испарителя (Вт)
- h_fg = теплота парообразования при температуре испарения (кДж/кг)

**Пример расчета:**

Для системы с аммиаком производительностью 100 кВт при температуре испарения -7°C с коэффициентом 4:1:

- Производительность: 100 кВт
- Теплота парообразования: 1,265 кДж/кг при -7°C
- Скорость испарения: 100 / 1,265 = 0,079 кг/с
- Общая циркуляция: 0,079 × 4 = 0,316 кг/с
- Возвращаемая жидкость: 0,316 - 0,079 = 0,237 кг/с

## Выбор насоса для рециркуляции

Механические насосные системы должны преодолевать:

1. Статический подъем от сепаратора до наивысшего испарителя: 35-207 кПа
2. Потери на трение в трубопроводе жидкости: 14-55 кПа на 30 м эквивалентной длины
3. Перепад давления испарителя: 7-35 кПа в зависимости от конфигурации
4. Перепад давления управляющего клапана: 35-103 кПа
5. Коэффициент безопасности: 10-20%

Общий развиваемый напор:

TDH = ΔP_статический + ΔP_трение + ΔP_испаритель + ΔP_управление + ΔP_безопасность

Требуемая мощность насоса:

W_насос = (ṁ_общая × TDH) / (ρ_жидкость × η_насос)

Типичные КПД центробежных насосов для холодильного применения варьируются от 60-80% для агрегатов мощностью 4-37 кВт.

## Качество на выходе из испарителя

Качество пара существенно влияет на проектирование сепаратора и выбор размеров нижележащих трубопроводов. Более высокие коэффициенты рециркуляции создают более низкое качество на выходе, снижая требуемую площадь разделения пара и жидкости и минимизируя риск уноса жидкости.

| Коэффициент рециркуляции | Качество на выходе | Массовая доля жидкости | Влияние на проектирование сепаратора |
|--------------------------|-------------------|----------------------|--------------------------------------|
| 2:1 | 0,50 | 50% | Большой сепаратор, высокий риск уноса |
| 3:1 | 0,67 | 33% | Средний сепаратор, стандартное проектирование |
| 4:1 | 0,75 | 25% | Компактный сепаратор, низкий риск уноса |
| 5:1 | 0,80 | 20% | Минимальный сепаратор, незначительный унос |
| 6:1 | 0,83 | 17% | Избыточная циркуляция, снижающаяся эффективность |

## Проектирование распределительной системы

Выбор коэффициента рециркуляции влияет на выбор размера распределительного коллектора. Более высокие коэффициенты требуют пропорционально больших трубопроводов для подачи жидкости для поддержания приемлемых скоростей (1,2-2,4 м/с для аммиака, 0,9-1,8 м/с для галокарбонов) и ограничений потери давления (3,4-6,9 кПа на 30 м эквивалентной длины).

Корреляция для выбора размера трубопровода жидкости:

D = 0,408 [(ṁ × L_экв) / (ΔP_доп × ρ)]^0,5 / V^0,5

Где:
- D = внутренний диаметр (см)
- L_экв = эквивалентная длина включая фитинги (м)
- ΔP_доп = допустимая потеря давления (кПа)
- V = скорость жидкости (м/с)

## Мониторинг производительности

Полевая проверка фактического коэффициента рециркуляции:

n_фактический = [Q_испаритель / (ṁ_возврат × h_fg)] + 1

Измеренный расход возвращаемой жидкости в сочетании с известной производительностью испарителя подтверждает фактический работающий коэффициент. Отклонения указывают на:

- Деградацию производительности насоса
- Засорение распределительной системы
- Блокировку трубок испарителя
- Дефицит хладагента в системе
- Неисправность управления уровнем в сепараторе

## Стратегии оптимизации

1. **Насосы с переменной скоростью**: Модулируйте коэффициент рециркуляции в зависимости от фактической нагрузки, снижая коэффициент при частичной нагрузке для минимизации мощности насоса
2. **Секционная изоляция**: Независимо управляйте рециркуляцией групп испарителей с различными профилями нагрузки
3. **Температурная компенсация**: Увеличивайте коэффициент при более низких температурах испарения для компенсации изменений свойств
4. **Мониторинг перегрева**: Поддерживайте минимальный перегрев (1-3°C) на входе сепаратора для проверки адекватного смачивания без избыточной циркуляции
5. **Отслеживание дифференциального давления**: Контролируйте падение давления в испарителе как индикатор режима двухфазного потока и потенциального неравномерного распределения

## Экономические соображения

Первоначальные затраты увеличиваются с коэффициентом рециркуляции из-за:
- Увеличение насоса и электродвигателя
- Больший диаметр трубопровода
- Повышенный заряд хладагента
- Больший сепаратор

Оптимизация операционных затрат требует анализа жизненного цикла:

LCC = C_первоначальная + (C_энергия × PW) + (C_техническое_обслуживание × PW)

Где PW представляет коэффициент приведенной стоимости за период проектирования системы (обычно 20-25 лет для промышленного холодоснабжения). Оптимальный коэффициент обычно находится в диапазоне 3:1 - 4:1 для большинства приложений при равном взвешивании первоначальных и операционных затрат.

## Продвинутые соображения проектирования

**Эффекты переохлаждения**: Переохлаждение жидкости на входе в испаритель снижает требуемый коэффициент рециркуляции приблизительно на 0,5:1 для каждых 3°C переохлаждения. Это позволяет использовать более низкие коэффициенты при поддержании эквивалентной производительности теплопередачи.

**Возврат масла**: Более высокие коэффициенты рециркуляции улучшают возврат масла из испарителей в компрессор за счет увеличенных скоростей жидкости. Аммиачные системы требуют минимальной скорости пара 2,5 м/с или адекватной скорости жидкости (>1,2 м/с) для уноса масла.

**Переходный отклик**: Системы с более высокими коэффициентами рециркуляции демонстрируют лучшую стабильность при переходных нагрузках за счет тепловой емкости увеличенного запаса жидкости, смягчая быстрые колебания давления и температуры.
