---
title: "Конструкция трубопроводов систем с переливом жидкости"
aliases: ["Конструкция трубопроводов систем с переливом жидкости"]
description: "Полное техническое руководство по конструкции трубопроводов систем с переливом жидкости включая линии подачи жидкости, влажные линии возврата, рассмотрение двухфазного потока, ограничения скорости, расчеты потерь давления и спецификации трубопроводов для промышленных холодильных систем."
weight: 8
---

Системы трубопроводов с переливом жидкости требуют тщательной конструкции для управления двухфазным потоком хладагента, обеспечения надлежащего возврата масла и надежной работы при различных режимах нагрузки. Сеть трубопроводов должна обеспечивать подачу жидкости к испарителям, возврат паров из испарителей и возврат жидкости в ресивер низкого давления при минимизации потерь давления и обеспечении надлежащих скоростей хладагента.

## Обзор системы трубопроводов

Системы с переливом жидкости состоят из трех основных контуров трубопроводов:

**Линии подачи жидкости** транспортируют жидкий хладагент высокого давления из ресивера в точки распределения испарителя. Эти линии работают при условиях переохлаждения и должны быть рассчитаны для предотвращения образования вспышечного газа.

**Влажные линии всасывания** возвращают хладагент низкого давления в виде паров из испарителей на всасывание компрессора. В отличие от систем сухого расширения, эти линии могут содержать увлеченные капли жидкости и требуют более высоких скоростей для надлежащего увлечения масла.

**Линии возврата жидкости** транспортируют избыточный жидкий хладагент из испарителей обратно в ресивер низкого давления. Эти линии работают при гравитационном потоке или небольшом перепаде давления и должны обеспечивать двухфазные условия потока.

Взаимосвязь этих контуров создает сложную гидравлическую систему, где потери давления в одном контуре влияют на распределение хладагента в других.

## Расчет линий подачи жидкости

Линии подачи жидкости от ресивера высокого давления к испарителям должны поддерживать переохлажденные условия жидкости во всей сети трубопроводов. Образование вспышечного газа снижает производительность системы и создает нестабильное распределение хладагента.

### Требования переохлаждения

Минимальное переохлаждение на входе в испаритель:

| Хладагент | Минимальное переохлаждение | Рекомендуемое переохлаждение |
|-----------|--------------------------|---------------------------|
| R-717 (аммиак) | 1,7°С | 2,8–5,6°С |
| R-22 | 2,8°С | 4,4–6,7°С |
| R-404A | 2,8°С | 4,4–6,7°С |
| R-507A | 2,8°С | 4,4–6,7°С |

Переохлаждение должно превышать температурный эквивалент полной потери давления в линии жидкости плюс коэффициент безопасности. На каждые 69 кПа потери давления требуется дополнительное переохлаждение примерно на 0,3–0,6°С в зависимости от свойств хладагента.

### Ограничения скорости

Максимальные скорости в линии жидкости предотвращают эрозию, шум и потери давления:

| Размер трубопровода | Максимальная скорость | Типовая скорость проектирования |
|-------------------|---------------------|-------------------------------|
| 12–25 мм | 1,52 м/с | 0,76–1,02 м/с |
| 32–51 мм | 1,52 м/с | 0,76–1,27 м/с |
| 64–102 мм | 2,03 м/с | 1,02–1,52 м/с |
| 127 мм и более | 2,54 м/с | 1,27–2,03 м/с |

Более низкие скорости снижают потери давления, но увеличивают заряд хладагента в системе. Более высокие скорости, приближающиеся к максимальным пределам, должны использоваться только на коротких участках.

### Допуски потерь давления

Полная потеря давления в линии жидкости от ресивера к входу испарителя не должна превышать:

- **Системы аммиака**: максимум 21–34 кПа
- **Системы галокарбонов**: максимум 14–28 кПа

Потеря давления состоит из потерь трения в прямых трубах, фитингах, клапанах и принадлежностях. Используйте уравнение Дарси-Вейсбаха для расчета потерь трения:

ΔP = f × (L/D) × (ρV²/2)

Где:
- f = коэффициент трения Дарси
- L = длина трубопровода
- D = диаметр трубопровода
- ρ = плотность хладагента
- V = скорость хладагента

Для предварительного расчета допустите 34–69 кПа на 30 м эквивалентной длины трубопровода.

## Конструкция влажной линии возврата

Влажные линии возврата транспортируют двухфазную смесь хладагента из испарителей обратно в ресивер низкого давления. Эти линии работают при более сложных гидравлических условиях, чем однофазные трубопроводы.

### Режимы двухфазного потока

Поток хладагента во влажных линиях возврата существует в нескольких режимах в зависимости от скорости и доли жидкости:

**Стратифицированный поток** происходит при низких скоростях, когда жидкость течет по дну трубопровода, а пар течет сверху. Это состояние может задерживать жидкость и препятствовать возврату масла.

**Пробковый поток** развивается, когда волны жидкости перекрывают поперечное сечение трубопровода, создавая чередующиеся пробки жидкости и пара. Пробковый поток вызывает колебания давления и механические напряжения.

**Кольцевой поток** образуется при более высоких скоростях, когда жидкость формирует пленку на стенках трубопровода с паром, текущим в ядре. Этот режим обеспечивает хорошее увлечение масла.

**Туманоподобный поток** происходит при очень высоких скоростях, когда капли жидкости взвешены в паровом потоке. Это состояние обеспечивает отличный возврат масла, но высокие потери давления.

### Требования минимальной скорости

Влажные линии возврата должны поддерживать минимальные скорости для увлечения масла при всех условиях работы:

| Ориентация трубопровода | Минимальная скорость (м/с) | Скорость проектирования (м/с) |
|------------------------|--------------------------|---------------------------|
| Горизонтальные линии | 2,54–3,56 | 4,06–6,10 |
| Вертикальные подъемы (восходящий поток) | 5,08–7,62 | 7,62–10,16 |
| Вертикальный нисходящий поток | 1,52–2,54 | 2,54–4,06 |

Минимальные скорости увеличиваются с диаметром трубопровода и для хладагентов с более низкой плотностью. Рассчитайте фактическую минимальную скорость используя:

V_min = 914 / √(ρ_vapor)

Где ρ_vapor – плотность пара в кг/м³ при рабочих условиях.

### Конфигурация двойного подъема

Вертикальные влажные линии возврата требуют особого внимания. Для систем, работающих в широком диапазоне нагрузок, конфигурации двойного подъема предотвращают задержку жидкости при работе с низкой нагрузкой:

| Диапазон нагрузки | Конфигурация подъема | Размер малого подъема | Размер большого подъема |
|-----------------|-------------------|-------------------|---------------------|
| 100–50% | Одиночный подъем | - | Полная емкость |
| 100–25% | Двойной подъем | Емкость 25–30% | Емкость 70–75% |
| 100–10% | Двойной подъем + ловушка | Емкость 10–15% | Емкость 85–90% |

Малый подъем поддерживает минимальную скорость при низких нагрузках, а большой подъем справляется с полной емкостью. Обратные клапаны или электромагнитные клапаны направляют поток между подъемами в зависимости от условий нагрузки.

## Расчет линий возврата жидкости

Линии возврата жидкости отводят избыточный хладагент из выходов испарителя обратно в ресивер низкого давления. Эти линии работают в основном при гравитационном потоке, но могут содержать вспыхивающий хладагент.

### Конструкция гравитационного потока

Рассчитайте линии возврата жидкости на 50–70% заполнение жидкостью при проектной емкости. Частично заполненные трубопроводы обеспечивают паровое пространство для компенсации давления и предотвращения образования жидкостной пробки.

Наклон линии к ресиверу должен быть минимум 6 мм на 3 м (2% уклон). Избегайте восходящих петель, которые могут задерживать жидкость. Где неизбежны восходящие подъемы, установите сливные ловушки или встроенные насосы.

### Рассмотрения вспышечного газа

Жидкость, сливаемая в ресивер, может вспыхнуть, если потеря давления превышает доступное переохлаждение. Вспышечный газ снижает эффективную емкость линии и может вызвать нестабильность потока.

Расчет доли вспышечного газа:

X = (h_in - h_f) / (h_fg)

Где:
- h_in = энтальпия жидкости, входящей в линию возврата
- h_f = энтальпия насыщенной жидкости при давлении ресивера
- h_fg = энтальпия испарения при давлении ресивера

Для долей вспышечного газа выше 5% увеличьте размер линии для размещения двухфазного потока, используя соответствующие множители (обычно 1,5–2,0× емкость однофазного потока).

## Анализ потерь давления

Полная потеря давления в системе влияет на производительность испарителя и эффективность компрессора. Бюджет распределения потерь давления по компонентам системы:

| Компонент | Бюджет потерь давления |
|-----------|----------------------|
| Линия жидкости (ресивер к испарителю) | 14–28 кПа |
| Распределитель/регулирующий клапан испарителя | 138–276 кПа |
| Змеевик испарителя | 14–34 кПа |
| Влажная линия всасывания (испаритель к компрессору) | 7–14 кПа |
| Линия возврата жидкости | 3,5–7 кПа |
| **Полная система** | **172–359 кПа** |

Каждые 7 кПа потерь давления на линии всасывания снижают производительность системы примерно на 1–2% и увеличивают потребление энергии компрессора на 2–3%.

## Спецификации материалов трубопроводов

### Системы аммиака

| Размер трубопровода | Тип трубы | Толщина стенки | Максимальный рейтинг давления |
|-------------------|----------|----------------|---------------------------|
| 12–51 мм | Труба ГОСТ 3262 40 | Стандартная | 4830 кПа при 37,8°С |
| 64–203 мм | Труба ГОСТ 3262 40 | Стандартная | 3450 кПа при 37,8°С |
| 254–305 мм | Труба ГОСТ 3262 20 | Стандартная | 2070 кПа при 37,8°С |
| 356 мм и более | Труба ГОСТ 3262 10 | Стандартная | 1725 кПа при 37,8°С |

Стальная труба должна быть бесшовной или сварной с высокой частотой. Избегайте меди, латуни или медных сплавов в среде аммиака из-за коррозии.

### Системы галокарбонов

| Размер трубопровода | Тип | Состояние | Применение |
|-------------------|-----|----------|-----------|
| 3–41 мм | Медная труба ACR | Холоднокатаная | Линии жидкости и всасывания |
| 54–104 мм | Медная труба ACR | Отожженная | Линии всасывания, большие линии жидкости |
| 127 мм и более | Стальная труба ГОСТ 3262 40 | - | Основные коллекторы и подъемы |

Медная труба типа L является стандартом для хладагентов галокарбонов. Используйте паянные соединения с серебряным припоем не менее 15%.

## Требования установки

### Наклон трубопровода

Поддерживайте непрерывный наклон во всех трубопроводах для обеспечения дренажа и потока масла:

| Тип линии | Минимальный наклон | Направление |
|-----------|-------------------|-----------|
| Подача жидкости | 6 мм на 3 м | К испарителям |
| Влажное всасывание | 12 мм на 3 м | К компрессору |
| Возврат жидкости | 6 мм на 3 м | К ресиверу |

Избегайте карманов, прогибов или обратных наклонов, которые задерживают жидкость или масло. Где это неизбежно, установите сливные соединения с клапанами.

### Расстояние между опорами

Надлежащая поддержка трубопровода предотвращает провисание и поддерживает наклон:

| Номинальный размер трубопровода | Максимальное расстояние между опорами |
|--------------------------------|-----------------------------------|
| 12–25 мм | 1,8–2,4 м |
| 32–51 мм | 2,4–3,0 м |
| 64–102 мм | 3,0–3,7 м |
| 127–203 мм | 3,7–4,3 м |
| 254 мм и более | 4,3–4,9 м |

Опирайте вертикальные подъемы независимо на каждом уровне этажа. Используйте скользящие опоры или компенсационные петли для компенсации термического расширения.

### Требования к теплоизоляции

Изолируйте весь трубопровод низкого давления для предотвращения конденсации и притока тепла:

| Рабочая температура | Толщина изоляции | Паровой барьер |
|-------------------|-----------------|----------------|
| -7°С до 4°С | 25–38 мм | Требуется |
| -18°С до -7°С | 38–51 мм | Требуется |
| -29°С до -18°С | 51–64 мм | Требуется |
| Ниже -29°С | 64–76 мм | Требуется |

Используйте закрытопористую эластомерную пену или полиизоциануратную изоляцию с интегрированным или приложенным паровым барьером. Герметизируйте все соединения и проникновения для предотвращения проникновения влаги.

## Балансировка системы и ввод в эксплуатацию

Проверьте надлежащую производительность трубопровода во время ввода в эксплуатацию:

1. **Проверка потерь давления**: Измерьте фактические потери давления и сравните со значениями проектирования
2. **Распределение хладагента**: Подтвердите равномерную подачу к нескольким испарителям
3. **Возврат масла**: Проверьте скорость возврата масла при минимальной и максимальной нагрузке
4. **Подтверждение скорости**: Проверьте скорости хладагента, используя измерения температуры
5. **Управление уровнем ресивера**: Проверьте возврат жидкости и стабильность уровня

Отрегулируйте заряд хладагента, настройки управления и рабочие параметры для достижения проектной производительности во всем диапазоне нагрузок.

## Частые ошибки конструкции

Избегайте этих частых ошибок конструкции трубопроводов:

- Недостаточный размер влажных подъемов возврата, вызывающий задержку масла при низкой нагрузке
- Чрезмерная потеря давления в линии жидкости, вызывающая образование вспышечного газа
- Недостаточный наклон, позволяющий образоваться карманам жидкости и накоплению масла
- Конструкция с одиночным подъемом на системах с широким диапазоном нагрузок
- Ненадлежащее расстояние между опорами, вызывающее провисание и обратный наклон
- Отсутствие компенсационных положений, вызывающее напряжение и отказ соединений
- Недостаточная толщина изоляции или ненадлежащая установка парового барьера

Надлежащая конструкция, установка и ввод в эксплуатацию трубопроводов обеспечивают надежную работу системы с переливом жидкости с оптимальной эффективностью и долговечностью.
