---
title: "Время охлаждения и замораживания пищевых продуктов"
aliases: ["Время охлаждения и замораживания пищевых продуктов"]
description: "Методы предсказания времени охлаждения и замораживания пищевых продуктов, включая уравнение Планка, анализ числа Био и процедуры расчета ASHRAE для проектирования систем охлаждения"
weight: 9
---
Точное предсказание времени охлаждения и замораживания необходимо для проектирования систем охлаждения, оптимизации процессов и обеспечения соответствия пищевой безопасности. Соотношения температура-время определяют требования к мощности оборудования, пропускную способность производства и результаты качества продукции в приложениях коммерческого охлаждения.

## Основы предсказания времени охлаждения

Расчеты времени охлаждения определяют продолжительность, необходимую для снижения температуры продукта с начального значения до заданной конечной температуры. Управляющее уравнение теплопередачи для нестационарного охлаждения имеет вид:

Q = m × cp × (Ti - Tf)

Где m - масса продукта (кг), cp - удельная теплоемкость (кДж/кг·K), Ti - начальная температура (°C), Tf - конечная температура (°C). Однако один только энергетический баланс не определяет время—коэффициент теплопередачи поверхности, геометрия продукта и теплофизические свойства контролируют скорость изменения температуры.

## Число Био и режимы теплопередачи

Число Био (Bi) характеризует относительную важность внутреннего теплового сопротивления по сравнению с внешним конвективным сопротивлением:

Bi = h × L / k

Где h - коэффициент теплопередачи поверхности (Вт/м²·K), L - характеристический размер (м), k - коэффициент теплопроводности (Вт/м·K). Для пищевых продуктов Bi < 0,1 указывает на пренебрежимое внутреннее сопротивление (равномерное распределение температуры), тогда как Bi > 40 представляет высокое внутреннее сопротивление с приближением температуры поверхности к температуре среды.

Большинство процессов охлаждения пищевых продуктов работают в промежуточном режиме (0,1 < Bi < 40), что требует учета как внутреннего теплопроводности, так и внешней конвекции. Это значительно усложняет аналитические решения и требует применения полуэмпирических методов предсказания.

## Методы расчета времени охлаждения

Для простых геометрий и однородных свойств диаграммы Хейслера без размеров или аналитические решения уравнения Фурье обеспечивают оценки времени охлаждения. Число Фурье (Fo) связывает время с температуропроводностью:

Fo = α × t / L²

Где α - коэффициент температуропроводности (м²/с), t - время (с). Диаграммы Хейслера коррелируют отношение безразмерной температуры с Fo и Bi для бесконечных пластин, бесконечных цилиндров и сфер.

Для практических приложений охлаждения в Справочнике ASHRAE по охлаждению, Глава 19, представлены эмпирические уравнения предсказания, учитывающие неправильную геометрию, неоднородные свойства и переменные коэффициенты теплопередачи. Эти методы обычно выражают время охлаждения как:

t = f(геометрия, масса, площадь поверхности, теплофизические свойства, ΔT, h)

## Уравнение Планка для времени замораживания

Уравнение Планка остается основой для предсказания времени замораживания, несмотря на значительные упрощающие предположения. Для пищевого продукта с начальной температурой в точке замерзания, равномерно охлаждаемого до конечной температуры центра:

tf = (ρ × Hf / (Tfz - Tm)) × (P × a / h + R × a² / k)

Где:
- tf = время замораживания (с)
- ρ = плотность (кг/м³)
- Hf = удельная теплота плавления (кДж/кг)
- Tfz = начальная температура замерзания (°C)
- Tm = температура охлаждающей среды (°C)
- a = характеристический размер (толщина для пластины, радиус для цилиндра/сферы)
- P, R = геометрические постоянные (пластина: P=1/2, R=1/8; цилиндр: P=1/4, R=1/16; сфера: P=1/6, R=1/24)

Уравнение Планка предполагает мгновенное падение температуры поверхности до температуры среды, постоянные теплофизические свойства и пренебрежимо малое удаление явной теплоты. Эти предположения ограничивают точность, но обеспечивают консервативные оценки, пригодные для предварительного выбора размеров оборудования.

## Модифицированные методы Планка

Многочисленные модификации улучшают точность уравнения Планка благодаря учету:

**Эффекты предварительного охлаждения**: Продукты поступают в морозильники выше их начальной точки замерзания, требуя удаления явной теплоты до начала извлечения скрытой теплоты. Эффективная удельная теплота плавления (Heff) включает эту нагрузку предварительного охлаждения:

Heff = Hf + cp,выше × (Ti - Tfz) / 1,8

**Требования к переохлаждению**: Конечная температура продукта обычно падает ниже начальной точки замерзания. Эффективная разница температур учитывает переохлаждение:

ΔTeff = Tfz - Tm + 0,5 × (Ti - Tfz)

**Переменные теплофизические свойства**: Коэффициент теплопроводности и удельная теплоемкость резко меняются во время фазового переходу. Взвешенные средние свойства, основанные на доле замороженного материала, улучшают точность предсказания.

## Определение коэффициента теплопередачи поверхности

Коэффициент теплопередачи поверхности (h) критически влияет на предсказания как времени охлаждения, так и замораживания. Для вынужденной конвекции в скоростных морозильниках и охладителях:

h = C × v^n

Где v - скорость воздуха (м/с), C и n - эмпирические постоянные, зависящие от геометрии продукта и ориентации потока воздуха. Типовые значения: n = 0,6-0,8, C = 5-15 Вт/м²·K на (м/с)^n.

Для естественной конвекции в холодильных камерах хранения h находится в диапазоне 5-10 Вт/м²·K. Для замораживания погружением в рассол или растворы гликоля h достигает 100-500 Вт/м²·K. Контактные морозильники пластин достигают значений h 200-400 Вт/м²·K на контактных поверхностях.

## Эффекты геометрии продукта

Характеристический размер (a) представляет кратчайшее расстояние от центра продукта до поверхности для удаления теплоты. Для правильных геометрий:

- Бесконечная пластина (толщина 2a): полутолщина контролирует теплопередачу
- Бесконечный цилиндр (диаметр 2a): радиус определяет скорость охлаждения
- Сфера (диаметр 2a): радиус устанавливает характеристический размер
- Конечный цилиндр: эквивалентный характеристический размер теплопередачи, учитывающий как радиальную, так и осевую теплопередачу

Неправильные формы требуют эквивалентного диаметра сферы или эквивалентного характеристического размера теплопередачи, основанного на отношении объема к площади поверхности:

a = V / A × коэффициент коррекции

## Практические рассмотрения проектирования

Мощность системы охлаждения должна вмещать тепловую нагрузку, интегрированную по всему циклу охлаждения или замораживания. Пиковая нагрузка возникает, когда максимальная масса продукта одновременно поступает в систему. Время удержания в охладителе или морозильнике должно превышать рассчитанное время охлаждения/замораживания на 20-30% коэффициента безопасности для учета:

- Изменение температуры воздуха внутри охлаждаемого пространства
- Вариации размера и формы продукта
- Неопределенности теплофизических свойств
- Коэффициент нагрузки (фактическая vs. номинальная мощность)
- Прерывистые режимы загрузки продукта

Стратегии управления процессом включают мониторинг температуры воздуха, температуры поверхности продукта и в некоторых случаях температуры центра продукта для проверки адекватного времени обработки. Многоступенчатые системы охлаждения или замораживания с прогрессивным снижением температуры улучшают энергоэффективность и качество продукции по сравнению с одноступенчатыми процессами.

## Проверка и верификация

Справочник ASHRAE по охлаждению, Глава 19, предоставляет обширные табулированные данные времени охлаждения и замораживания для обычных пищевых продуктов в заданных условиях. Эти эмпирические данные служат эталонными значениями для проверки методов расчета. Для критических приложений экспериментальное измерение температуры-времени во время запуска проверяет фактическую производительность в сравнении с предсказаниями проектирования.

Вычислительная гидродинамика (CFD), связанная с анализом теплопередачи методом конечных элементов, обеспечивает детальное предсказание, учитывающее сложные геометрии, неоднородный поток воздуха и нестационарные условия работы. Эти численные методы дополняют аналитические расчеты для оптимизации расположения оборудования и параметров работы в высокостоимостных системах охлаждения.
