---
title: "Оценка времени охлаждения"
aliases: ["Оценка времени охлаждения"]
weight: 4
---

```yaml
---
title: "Оценка времени охлаждения"
weight: 4
description: "Методы и формулы расчёта времени охлаждения пищевых продуктов для различных технологических процессов и систем охлаждения."
---
```

## Обзор

Оценка времени охлаждения (chilling time estimation) — критически важная операция в технологии пищевых производств и системах холодоснабжения. Время охлаждения определяет период, необходимый для снижения температуры продукта от начального значения (обычно 20–80 °C) до требуемой конечной температуры (0–4 °C для охлаждения, −18 °C для замораживания). Корректная оценка влияет на производительность, энергоэффективность, микробиологическую безопасность и качество продукции согласно ГОСТ Р 51740-2008 (способы определения криоскопической точки пищевых продуктов) и ГОСТ Р 30494-2011 (общие требования к температурно-влажностному режиму в помещениях).

Точность расчётов зависит от физических свойств продукта (теплопроводность, теплоёмкость, плотность), геометрии объекта, начальных и конечных температур, типа охлаждающей среды, скорости теплоотвода и наличия упаковки. Методы варьируют от простых эмпирических корреляций до численного решения уравнения теплопроводности. Промышленное применение требует соответствия ASHRAE Handbook (Refrigeration) и ISO 1496-3 (контейнеры — проверка рефрижерированных контейнеров).

## Физические принципы и теоретические основы

### Основное уравнение теплопередачи

Время охлаждения базируется на втором законе Фурье — уравнении нестационарной теплопроводности в одномерном случае:

$$\frac{\partial T}{\partial \tau} = a \frac{\partial^2 T}{\partial x^2}$$

где $a = \frac{\lambda}{\rho c}$ — коэффициент температуропроводности (м²/ч), $\lambda$ — коэффициент теплопроводности продукта (Вт/м·К), $\rho$ — плотность (кг/м³), $c$ — удельная теплоёмкость (кДж/кг·К).

### Критерий Фурье и число Биота

Безразмерное число Фурье определяет режим охлаждения:

$$Fo = \frac{a \tau}{L^2}$$

где $L$ — характерный размер (м), $\tau$ — время охлаждения (ч).

Число Биота характеризует соотношение сопротивлений внешней конвекции и внутренней теплопроводности:

$$Bi = \frac{\alpha L}{\lambda}$$

где $\alpha$ — коэффициент теплоотдачи от среды к поверхности (Вт/м²·К).

При $Bi < 0,1$ температура практически одинакова по сечению (люмпед-анализ); при $Bi > 10$ — доминирует внешняя конвекция.

### Эмпирическая формула Плоузиера

Для наиболее распространённого случая охлаждения прямоугольных объектов в условиях конвективной теплоотдачи применяется полуэмпирическая формула:

$$\tau = \frac{D^2}{a} \cdot f(Bi, \Theta)$$

где $D$ — половина толщины в направлении максимального теплопотока (м), $f(Bi, \Theta)$ — функция, зависящая от чисел Биота и Фурье.

Приближённая форма для сферического объекта диаметром $d$ (м):

$$\tau = 0{,}224 \frac{d^2 \rho c}{\alpha \Delta T_{\text{ср}}}$$

## Компоненты и конструкция методов оценки

### Время предварительного охлаждения продукции

Предварительное охлаждение (pre-cooling) проводится перед основной холодной обработкой для снижения начальной температуры с 20–50 °C до 10–15 °C. Применяется для овощей, фруктов, молока. Типовое время: 15–60 мин при температуре охлаждающей среды (−2…+2) °C и коэффициентах теплоотдачи $\alpha = 50...150$ Вт/м²·К.

### Время охлаждения до характерных точек

**Время охлаждения наполовину (t₁/₂)** — период, в течение которого избыточная температура снижается с 100 % до 50 %:

$$t_{1/2} = 0{,}693 \frac{L^2}{a}$$

**Время охлаждения до 70 % начального перепада** (t₀,₃):

$$t_{0,3} = 1{,}204 \frac{L^2}{a}$$

**Общее время охлаждения** от начальной $T_0$ до конечной $T_f$ при фиксированной температуре среды $T_s$ определяется условием приближения к асимптотической температуре.

### Шоковое охлаждение (Shock chilling)

Интенсивное охлаждение при экстремально низких температурах среды (−25…−35 °C) и высоких коэффициентах теплоотдачи ($\alpha = 300...800$ Вт/м²·К за счёт принудительной циркуляции воздуха). Применяется для кулинарных изделий, мясных полуфабрикатов.

Типовое время: 20–90 мин в зависимости от размера. Энергозатраты выше, но снижается микробиологическая нагрузка и потеря влаги минимальна благодаря короткой длительности.

### Гидроохлаждение (Hydrocooling)

Погружение продукта в ледяную воду (0…2 °C) или проточную холодную воду. Коэффициент теплоотдачи существенно выше, чем при воздушном охлаждении: $\alpha = 500...2000$ Вт/м²·К.

Время охлаждения листовых овощей: 5–15 мин, корнеплодов: 20–40 мин.

$$\tau_{\text{гидро}} = \frac{1}{3} \tau_{\text{возд}}$$

(приближённое соотношение при одинаковых перепадах температур)

### Вакуумное охлаждение (Vacuum cooling)

Испарительное охлаждение под вакуумом (давление 611 Па и ниже, соответствует точке тройной точки воды). Продукт охлаждается за счёт испарения собственной влаги. Применяется для листовых овощей, цветной капусты, артишоков.

Время охлаждения: 10–30 мин.

Потери влаги: 2–5 % (контролируется введением влаги на поверхность).

### Контактное охлаждение льдом

Прямой контакт измельчённого льда с поверхностью продукта. Применяется для рыбы, морепродуктов, овощей. Коэффициент теплоотдачи: $\alpha = 400...800$ Вт/м²·К.

Время охлаждения рыбного филе толщиной 50 мм: 30–50 мин.

### Принудительное воздушное охлаждение (Forced air cooling)

Циркуляция охлаждённого воздуха (−5…0 °C) через упакованный или расфасованный продукт. Скорость потока: 0,5–2 м/с. Коэффициент теплоотдачи: $\alpha = 40...150$ Вт/м²·К в зависимости от скорости и конфигурации.

Эмпирическая зависимость (для фруктов в картонных ящиках):

$$\tau = 0{,}12 \left( \frac{m}{v} \right)^{0,67} \left( \frac{\Delta T}{T_{\text{diff}}} \right)$$

где $m$ — масса продукта (кг), $v$ — объёмный расход охлаждающего воздуха (м³/ч).

## Методика расчёта времени охлаждения помещения

При охлаждении всего помещения (камеры) используется баланс тепла:

$$Q = U \cdot A \cdot \Delta T_{\text{стен}} + \dot{m}_{\text{вв}} \cdot c \cdot (T_{\text{вх}} - T_{\text{вых}})$$

где $U$ — коэффициент теплопередачи стен (Вт/м²·К), $A$ — площадь теплопередачи (м²), $\dot{m}_{\text{вв}}$ — массовый расход приточного воздуха (кг/ч).

Время охлаждения помещения от начальной температуры $T_0$ до целевой $T_f$:

$$\tau_{\text{пом}} = \frac{\rho V c (T_0 - T_f)}{Q_{\text{хол}}}$$

где $V$ — объём помещения (м³), $Q_{\text{хол}}$ — тепловая мощность холодильной машины (Вт).

## Лаг охлаждения упаковки

Присутствие упаковочного материала замедляет охлаждение. Упаковка (картон, пенополистирол) вносит дополнительное термическое сопротивление:

$$R_{\text{упак}} = \frac{\delta}{\lambda_{\text{упак}}}$$

где $\delta$ — толщина упаковки (м), $\lambda_{\text{упак}}$ — теплопроводность материала упаковки (Вт/м·К).

Эффективный коэффициент теплоотдачи через упаковку:

$$\alpha_{\text{эфф}} = \frac{1}{\frac{1}{\alpha} + R_{\text{упак}}}$$

Увеличение времени охлаждения: 15–40 % в зависимости от типа упаковки.

| Материал упаковки | $\lambda$ (Вт/м·К) | Толщина (мм) | Влияние на $\tau$ (+%) |
|---|---|---|---|
| Картон гофрированный | 0,06 | 5 | 8–12 |
| Пенополистирол | 0,04 | 20 | 25–35 |
| Деревянный ящик | 0,15 | 25 | 15–20 |

## Применение в ОВК и пищевых технологиях

### Сценарии применения

**Охлаждение молока на ферме** (25→4 °C, объём 2000 л): типовое время 3–5 ч при пластинчатом теплообменнике.

**Охлаждение готовых блюд в заведениях общепита** (80→4 °C): 1–3 ч в зависимости от объёма порции и конструкции охладителя.

**Овощи после сбора урожая** (25→2 °C): 2–8 ч при воздушном охлаждении, 0,25–1 ч при вакуумном.

**Замораживание мяса** (5→−18 °C): 8–24 ч в статической камере, 4–6 ч при обдуве холодным воздухом.

### Климатические зоны и сезонность

В умеренном климате температура охлаждающей среды зимой может быть ниже, что сокращает время охлаждения на 20–30 %. В тропических регионах требуются мощные холодильные установки и усиленная теплоизоляция.

## Стандарты и нормативы

- **ASHRAE Handbook (Refrigeration)**: глава 9 (Cooling and Freezing of Foods) — методы расчёта для различных типов продуктов.
- **ISO 1496-3** (Container —检查 rефрижерированных контейнеров).
- **ГОСТ Р 51740-2008**: способы определения температурных параметров пищевых продуктов.
- **ГОСТ Р 30494-2011**: общие требования к температурно-влажностному режиму в помещениях.
- **СП 60.13330.2016** (актуализированная редакция СНиП 41-01-2003): отопление, вентиляция и кондиционирование воздуха.
- **ANSI/ASHRAE 15-2019**: код безопасности для холодильных систем (давление, герметичность).

## Практические рекомендации

### Типовые диапазоны и значения по умолчанию

| Параметр | Значение | Единица |
|---|---|---|
| Теплопроводность мяса | 0,4–0,6 | Вт/м·К |
| Теплопроводность овощей | 0,3–0,5 | Вт/м·К |
| Удельная теплоёмкость (водосодержащие продукты) | 3,5–4,2 | кДж/кг·К |
| Плотность продуктов | 900–1050 | кг/м³ |
| Коэффициент теплоотдачи при воздушном охлаждении (v = 1 м/с) | 40–80 | Вт/м²·К |
| Коэффициент теплоотдачи при гидроохлаждении | 500–1500 | Вт/м²·К |
| Число Биота оптимальное | 0,1–5 | – |

### Типовые ошибки и их избежание

1. **Игнорирование упаковки**: расчёт без учёта материала упаковки завышает точность расчётов на 15–40 %.

2. **Неправильный выбор характерного размера**: для неправильной формы используется эквивалентный диаметр $D_{\text{экв}} = \sqrt{\frac{6V}{\pi}}$, где $V$ — объём.

3. **Постоянный коэффициент теплоотдачи**: в реальности $\alpha$ зависит от температурного перепада, скорости потока, влажности. Следует использовать корреляции (например, Dittus–Boelter для воздуха).

4. **Пренебрежение латентной теплотой фазовых переходов**: при охлаждении через 0 °C учитывается скрытая теплота кристаллизации воды (334 кДж/кг).

5. **Линейная интерполяция свойств**: при больших диапазонах температур свойства продуктов варьируют нелинейно; используйте таблицы или корреляции.

### Рекомендуемые коэффициенты запаса

При проектировании холодильных систем рекомендуется закладывать коэффициент запаса **1,2–1,3** к расчётному времени охлаждения для обеспечения надёжности и учёта неопределённостей в свойствах материалов и начальных условиях.
