---
title: "Расчёт времени охлаждения"
aliases: ["Расчёт времени охлаждения"]
weight: 2
description: "Методы расчёта времени охлаждения пищевых продуктов на основе теории теплопроводности, диаграмм Гёрни-Люри и аналитических решений для различной геометрии."
---
## Обзор

Расчёт времени охлаждения пищевых продуктов — критическая задача при проектировании систем охлаждения (холодильников, скороморозилок, камер шоковой заморозки). Точное определение времени охлаждения $t$ необходимо для обеспечения безопасности продукции, предотвращения развития микроорганизмов (критическая зона 60–20 °C) и оптимизации технологических и энергетических затрат.

Время охлаждения зависит от начальной температуры продукта $T_0$, желаемой конечной температуры $T_f$, температуры охлаждающей среды $T_\infty$, физических свойств продукта (плотность $\rho$, удельная теплоёмкость $c$, теплопроводность $\lambda$) и геометрии (толщина слоя, радиус, диаметр). Современные методы расчёта охватывают аналитические решения для простых форм и численные схемы для сложной геометрии.

## Физические принципы

### Закон охлаждения Ньютона

Базовый закон переноса тепла от поверхности:

$$q = h(T_s - T_\infty)$$

где $q$ — тепловой поток (Вт/м²), $h$ — коэффициент теплоотдачи (Вт/м²·К), $T_s$ — температура поверхности продукта (°C), $T_\infty$ — температура охлаждающей среды (°C).

### Уравнение теплопроводности

Нестационарное одномерное уравнение:

$$\frac{\partial T}{\partial t} = a \frac{\partial^2 T}{\partial x^2}$$

где $a = \frac{\lambda}{\rho c}$ — коэффициент температуропроводности (м²/с), $\lambda$ — теплопроводность (Вт/м·К).

### Безразмерные критерии

**Число Фурье** (критерий нестационарности):

$$Fo = \frac{a \cdot t}{L^2}$$

где $L$ — характерный размер (толщина, радиус) в метрах.

**Число Био** (критерий соотношения внешнего и внутреннего сопротивления):

$$Bi = \frac{h \cdot L}{\lambda}$$

Величина $Bi$ определяет метод расчёта:
- $Bi < 0,1$ — температура однородна внутри продукта (люмпированная ёмкость)
- $0,1 < Bi < 40$ — градиент температур значительный (графические методы, таблицы)
- $Bi > 40$ — внешнее сопротивление теплоотдаче пренебрежимо мало

## Методы расчёта

### Метод люмпированной ёмкости ($Bi < 0,1$)

При низком числе Био температура продукта практически однородна:

$$T(t) - T_\infty = (T_0 - T_\infty) \exp\left(-\frac{h A}{\rho V c} t\right)$$

Время охлаждения до температуры $T_f$:

$$t = \frac{\rho V c}{h A} \ln\left(\frac{T_0 - T_\infty}{T_f - T_\infty}\right)$$

где $A$ — площадь поверхности (м²), $V$ — объём (м³).

### Аналитические решения для простой геометрии

**Пластина толщиной $2L$:**

Безразмерная температура в центре:

$$\theta_c = \frac{T_c - T_\infty}{T_0 - T_\infty} = C_1 \exp(-\lambda_1^2 Fo)$$

где $C_1$ и $\lambda_1$ — коэффициенты, зависящие от $Bi$. Значения табулированы в справочниках (таблицы Heisler).

**Цилиндр радиусом $r_0$:**

$$\theta_c = C_1 \exp(-\lambda_1^2 Fo)$$

коэффициенты $C_1$, $\lambda_1$ отличаются от пластины, приведены в таблицах.

**Шар радиусом $r_0$:**

$$\theta_c = C_1 \exp(-\lambda_1^2 Fo)$$

### Диаграммы Гёрни-Люри и Хизлера

Графические методы, исторически широко применявшиеся для расчётов. На осях откладывают число Фурье $Fo$ и число Био $Bi$; по номограммам определяют безразмерную температуру $\theta = \frac{T - T_\infty}{T_0 - T_\infty}$ в центре и на поверхности. Удобны для быстрых расчётов, требуют интерполяции для промежуточных значений.

### Правило 0,7 (Практическое приближение)

Упрощённое соотношение для пластины и цилиндра при умеренных $Bi$:

$$t_{охл} \approx 0,7 \cdot \frac{L^2}{a \cdot Fo_c}$$

где $Fo_c$ — критическое число Фурье для достижения 90 % температурного напуска в центре (примерно 0,2 для пластины при $Bi \approx 1$).

## Применение в холодильных системах

### Цикл охлаждения продуктов

Типовой процесс охлаждения разделяется на три стадии:
1. **Быстрое охлаждение** (поверхность 50 °C → 0 °C, центр остаётся тепло) — интенсивная конвекция, $h = 30$–150 Вт/м²·К
2. **Замедленное охлаждение** — центр приближается к целевой температуре, $h = 10$–30 Вт/м²·К
3. **Финальное охлаждение** — выравнивание температурного поля, низкие градиенты

### Примеры расчётов

**Пример 1: Охлаждение куска мяса (пластина толщиной 5 см)**

- Начальная температура $T_0 = 20$ °C
- Целевая температура $T_f = 4$ °C
- Температура холодильного воздуха $T_\infty = -1$ °C
- Коэффициент теплоотдачи $h = 50$ Вт/м²·К
- Физические свойства мяса: $\lambda = 0,5$ Вт/м·К, $\rho = 1050$ кг/м³, $c = 3,5$ кДж/кг·К

Число Био:
$$Bi = \frac{50 \cdot 0,025}{0,5} = 2,5$$

По таблицам Hiesler для пластины при $Bi = 2,5$ и желаемой безразмерной температуре в центре:
$$\theta_c = \frac{4 - (-1)}{20 - (-1)} = 0,217$$

из графика $Fo \approx 0,6$

Число Фурье:
$$a = \frac{0,5}{1050 \cdot 3500} = 1,36 \times 10^{-7} \text{ м}^2/\text{с}$$

$$t = \frac{Fo \cdot L^2}{a} = \frac{0,6 \cdot (0,025)^2}{1,36 \times 10^{-7}} \approx 2750 \text{ с} \approx 46 \text{ мин}$$

**Пример 2: Средняя температура продукта**

При $Fo = 0,6$ средняя температура определяется интегрированием профиля:
$$T_{avg} = T_\infty + (T_0 - T_\infty) \cdot \theta_{avg}$$

где $\theta_{avg}$ (средняя безразмерная температура) из графиков Hiesler $\approx 0,35$ для данных условий:
$$T_{avg} = -1 + 21 \cdot 0,35 \approx 6,4 \text{ °C}$$

## Численные методы

### Метод конечных разностей (МКР)

Уравнение теплопроводности дискретизируется по пространству и времени:

$$T_i^{n+1} = T_i^n + \frac{a \Delta t}{(\Delta x)^2}(T_{i+1}^n - 2T_i^n + T_{i-1}^n)$$

Условие Куранта для устойчивости:
$$\frac{a \Delta t}{(\Delta x)^2} \leq 0,5$$

Метод применяется в современных калькуляторах времени охлаждения, встроенных в программное обеспечение холодильных систем.

### Метод конечных элементов (МКЭ)

Универсальный метод для произвольной геометрии (нарезанные продукты, упаковки сложной формы). Позволяет учитывать неоднородность физических свойств, фазовые переходы (заморозка воды), переменные коэффициенты $h(t)$.

## Стандарты и нормативы

- **ISO 15000**-серия: гигиена пищевых продуктов, требования к охлаждению
- **ASHRAE Handbook — Refrigeration** (2022): методология расчётов, таблицы свойств пищевых продуктов
- **ГОСТ Р 51121–97**: холодильная обработка пищевых продуктов, требования к безопасности
- **СП 60.13330.2012** (своды правил по проектированию): нормы для пищевых холодильников
- **ANSI/ASHRAE 33–2018**: энергоэффективность холодильного оборудования

## Практические рекомендации

| Тип продукта | Толщина, см | $h$, Вт/м²·К | Время охлаждения (20→4 °C), мин |
|---|---|---|---|
| Мясо говядины | 5 | 50 | 40–60 |
| Птица | 8 | 40 | 90–120 |
| Рыба филе | 3 | 80 | 15–25 |
| Хлеб | 10 | 30 | 120–180 |
| Овощи | 2 | 100 | 10–15 |

**Типовые значения $h$:**
- Неподвижный холодный воздух: 10–20 Вт/м²·К
- Обдув вентилятором 1–2 м/с: 30–80 Вт/м²·К
- Скороморозилка (воздушная, -40 °C): 100–200 Вт/м²·К
- Жидкое охлаждение (рассол): 200–500 Вт/м²·К

**Частые ошибки:**
1. Игнорирование градиентов температуры при $Bi > 0,1$ — приводит к недооценке времени охлаждения
2. Использование среднего коэффициента $h$ при высоких градиентах — реальный $h$ нелинеен по времени
3. Пренебрежение влиянием упаковки — добавляет дополнительное сопротивление (5–20 мин)
4. Применение аналитических решений без проверки граничных условий (изотермическая поверхность vs. конвективная граница)

Для критичных расчётов (санитарная безопасность, гарантия качества) рекомендуется верификация численным моделированием или экспериментальным измерением с помощью датчиков температуры, размещённых в геометрическом центре продукта.
