---
title: "Факторы, влияющие на скорость охлаждения и замораживания"
aliases: ["Факторы, влияющие на скорость охлаждения и замораживания"]
description: "Комплексный анализ факторов, контролирующих скорость охлаждения и замораживания пищевых продуктов, включая коэффициенты теплопередачи, геометрию продукта и число Био, начальную и конечную температуры, теплофизические свойства, влияние скорости воздуха и сопротивление упаковки для проектирования систем HVAC охлаждения"
weight: 5
---

Скорость охлаждения или замораживания пищевых продуктов зависит от множества взаимосвязанных факторов, включающих механизмы теплопередачи, характеристики продукта и условия окружающей среды. Понимание этих факторов позволяет правильно подобрать оборудование охлаждения, оптимизировать время процесса и поддерживать качество продукции.

## Влияние коэффициента теплопередачи

Коэффициент поверхностной теплопередачи (h) определяет скорость отвода тепла с поверхности продукта в охлаждающую среду. Этот коэффициент отражает комбинированное влияние конвекции и в некоторых случаях испарения.

### Коэффициенты конвективной теплопередачи

Для принудительного охлаждения и замораживания воздухом типичные коэффициенты теплопередачи находятся в следующих диапазонах:

| Скорость воздуха (м/с) | h (Вт/м²·K) | Применение |
|-------------------|------------|-------------|
| 0,5–1,0 | 5–10 | Естественная конвекция, неподвижный воздух |
| 1,0–2,5 | 10–25 | Принудительный воздух низкой скорости |
| 2,5–5,0 | 25–50 | Стандартное взрывное замораживание |
| 5,0–10,0 | 50–100 | Взрывное замораживание высокой скорости |
| 10,0–20,0 | 100–200 | Кипящий слой, струйное замораживание |

Коэффициент теплопередачи при принудительной конвекции следует эмпирическим корреляциям вида:

**Nu = C·Re^m·Pr^n**

где:
- Nu = число Нуссельта = h·L/k
- Re = число Рейнольдса = ρ·v·L/μ
- Pr = число Прандтля = c_p·μ/k
- L = характерный размер (м)
- k = теплопроводность воздуха (Вт/м·K)
- ρ = плотность воздуха (кг/м³)
- v = скорость воздуха (м/с)
- μ = динамическая вязкость (Па·с)
- c_p = удельная теплоемкость воздуха (Дж/кг·K)

Для течения над плоскими поверхностями типичные корреляции:
- **Ламинарное течение (Re < 5×10⁵):** Nu = 0,664·Re^0,5·Pr^0,33
- **Турбулентное течение (Re > 5×10⁵):** Nu = 0,037·Re^0,8·Pr^0,33

### Влияние коэффициента теплопередачи на время процесса

Время охлаждения или замораживания обратно пропорционально коэффициенту теплопередачи, когда сопротивление поверхности является доминирующим. Удвоение коэффициента теплопередачи приблизительно вдвое сокращает время процесса в системах, контролируемых конвекцией.

Для малых продуктов (Bi < 0,1), где внутреннее сопротивление пренебрежимо мало:

**t = (ρ·V·c_p)/(h·A) · ln[(T_i - T_∞)/(T_f - T_∞)]**

где:
- t = время охлаждения (с)
- ρ = плотность продукта (кг/м³)
- V = объем продукта (м³)
- c_p = удельная теплоемкость (Дж/кг·K)
- A = площадь поверхности (м²)
- T_i = начальная температура (°C)
- T_f = конечная температура (°C)
- T_∞ = температура охлаждающей среды (°C)

## Геометрия и размер продукта

Форма и размеры пищевых продуктов критически влияют на скорость охлаждения и замораживания через отношение площади поверхности к объему и сопротивление внутренней теплопередачи.

### Характерный размер

Характерный размер для анализа теплопередачи зависит от геометрии:

| Геометрия | Характерный размер | Отношение площади поверхности к объему |
|----------|-------------------------|------------------------|
| Бесконечная пластина | Половина толщины (a) | 2/a |
| Бесконечный цилиндр | Радиус (r) | 2/r |
| Сфера | Радиус (r) | 3/r |
| Куб (сторона L) | L/6 | 6/L |
| Кирпич (размеры a×b×c) | abc/(ab+bc+ca) | 2(ab+bc+ca)/abc |

### Влияние размера на время охлаждения

Для продуктов, где внутреннее сопротивление является доминирующим, время охлаждения или замораживания приблизительно пропорционально квадрату характерного размера:

**t ∝ d²**

где d — наименьший размер, через который должно проводиться тепло.

Эта зависимость объясняет, почему:
- Разрезание продукта пополам сокращает время замораживания примерно на 75%
- Удвоение толщины продукта увеличивает время замораживания в четыре раза
- Малые продукты (горошек, ягоды) замораживаются за минуты, крупные продукты (целые индейки) требуют часов

### Уравнение Планка для времени замораживания

Для продуктов правильной формы, подвергаемых замораживанию, уравнение Планка дает оценку:

**t_f = (ρ·λ)/(T_f - T_a) · (P·a/h + R·a²/k)**

где:
- t_f = время замораживания (с)
- ρ = плотность (кг/м³)
- λ = удельная теплота плавления (Дж/кг)
- T_f = точка замерзания (°C)
- T_a = температура охлаждающей среды (°C)
- a = наименьший размер/характерный размер (м)
- h = коэффициент поверхностной теплопередачи (Вт/м²·K)
- k = теплопроводность замороженного продукта (Вт/м·K)
- P, R = коэффициенты формы

**Коэффициенты формы для уравнения Планка:**

| Геометрия | P | R |
|----------|---|---|
| Бесконечная пластина | 1/2 | 1/8 |
| Бесконечный цилиндр | 1/4 | 1/16 |
| Сфера | 1/6 | 1/24 |

Первый член (P·a/h) представляет поверхностное сопротивление; второй член (R·a²/k) представляет внутреннее сопротивление.

## Начальная и конечная температуры

Разность температур обеспечивает движущую силу теплопередачи и прямо влияет на время процесса и холодильную нагрузку.

### Влияние температурного перепада

Общее количество тепла, которое должно быть отведено:

**Q = m·c_p·(T_i - T_f)**

Для продуктов, подвергаемых фазовому переходу (замораживанию):

**Q = m·[c_p,u·(T_i - T_f) + λ + c_p,f·(T_f - T_final)]**

где:
- c_p,u = удельная теплоемкость выше точки замерзания (Дж/кг·K)
- c_p,f = удельная теплоемкость ниже точки замерзания (Дж/кг·K)
- λ = удельная теплота плавления (Дж/кг)
- T_f = точка замерзания (°C)

### Типичные диапазоны температур

| Процесс | Начальная температура (°C) | Конечная температура (°C) | Снижение температуры |
|---------|------------------|-----------------|------------------|
| Гидрохладение овощей | 25–35 | 1–4 | 21–34 K |
| Принудительное охлаждение продукции | 20–30 | 0–5 | 15–30 K |
| Взрывное замораживание | 5–15 | −18 to −30 | 23–45 K |
| Криогенное замораживание | 5–15 | −40 to −60 | 45–75 K |
| Глубокое замораживание | −18 | −40 to −60 | 22–42 K |

### Влияние предварительного охлаждения на замораживание

Предварительное охлаждение продуктов до температуры близкой к 0°C перед замораживанием сокращает время замораживания на 15–30% по сравнению с замораживанием с комнатной температуры, потому что:
1. Требуется менее интенсивное удаление чувствительного тепла выше точки замерзания
2. Сокращается время при температурах, благоприятных для роста микробов
3. Образуются меньшие кристаллы льда при быстром достижении точки замерзания

## Теплофизические свойства пищевых продуктов

Теплофизические свойства определяют, как тепло проводится через продукт и сколько энергии должно быть отведено.

### Теплопроводность

Теплопроводность (k) значительно варьируется в зависимости от температуры, влажности и состояния (замороженное или незамороженное):

| Продукт | Незамороженная k (Вт/м·K) | Замороженная k (Вт/м·K) | Содержание воды (%) |
|---------|-------------------|-----------------|-------------------|
| Постная говядина | 0,45–0,48 | 1,2–1,4 | 70–75 |
| Рыба (постная) | 0,50–0,54 | 1,6–1,8 | 75–80 |
| Птица | 0,44–0,47 | 1,3–1,5 | 70–75 |
| Свинина | 0,43–0,46 | 1,1–1,3 | 65–70 |
| Фрукты (высокая влажность) | 0,55–0,60 | 1,8–2,2 | 85–90 |
| Овощи (листовые) | 0,50–0,58 | 1,5–2,0 | 85–95 |
| Хлеб | 0,20–0,25 | 0,50–0,70 | 35–40 |
| Сыр | 0,35–0,40 | 0,90–1,10 | 40–50 |

**Замороженные продукты проводят тепло в 2–4 раза быстрее, чем незамороженные**, благодаря более высокой теплопроводности льда (k_ice ≈ 2,2 Вт/м·K) по сравнению с водой (k_water ≈ 0,6 Вт/м·K).

### Удельная теплоемкость

Удельная теплоемкость варьируется в зависимости от температуры, особенно вблизи точки замерзания:

| Продукт | c_p незамороженная (кДж/кг·K) | c_p замороженная (кДж/кг·K) |
|---------|------------------------|----------------------|
| Постное мясо | 3,4–3,6 | 1,8–2,0 |
| Рыба | 3,6–3,8 | 1,9–2,1 |
| Фрукты (высокая влажность) | 3,8–4,0 | 2,0–2,2 |
| Овощи | 3,8–4,1 | 2,0–2,2 |
| Молочные продукты | 3,0–3,5 | 1,6–1,9 |

### Видимая удельная теплоемкость

При замораживании образование льда выделяет скрытую теплоту в диапазоне температур (а не при одной точке замерзания для большинства продуктов). Видимая удельная теплоемкость учитывает это:

**c_p,app = c_p + λ·(df/dT)**

где df/dT представляет скорость образования льда с изменением температуры.

Пиковая видимая удельная теплоемкость возникает в начальной точке замерзания и может достигать значений 50–200 кДж/кг·K для продуктов с высокой влажностью.

### Удельная теплота плавления

Скрытая теплота зависит от содержания воды:

**λ = 334 × (доля влаги)**

| Продукт | Влажность (%) | Скрытая теплота (кДж/кг) |
|---------|-------------|---------------------|
| Постная говядина | 73 | 244 |
| Свинина | 68 | 227 |
| Рыба (треска) | 81 | 270 |
| Курица | 74 | 247 |
| Клубника | 90 | 300 |
| Салат | 95 | 317 |
| Мороженое | 60 | 200 |

### Изменение плотности

Плотность увеличивается при замораживании из-за потери влаги и образования льда:

| Продукт | Незамороженная ρ (кг/м³) | Замороженная ρ (кг/м³) |
|---------|-------------------|-----------------|
| Постное мясо | 1050–1080 | 950–980 |
| Рыба | 1040–1060 | 930–960 |
| Фрукты | 980–1050 | 900–970 |
| Овощи | 950–1020 | 880–950 |

Объем увеличивается приблизительно на 8–10% при замораживании из-за расширения кристаллов льда, несмотря на потерю веса от испарения.

## Скорость воздуха и режимы потока

Скорость воздуха влияет как на коэффициент теплопередачи, так и на однородность охлаждения/замораживания.

### Влияние скорости на теплопередачу

Связь между скоростью воздуха и коэффициентом теплопередачи приблизительно:

**h ∝ v^(0,5 to 0,8)**

Для практических приложений:

| Скорость воздуха (м/с) | Относительный h | Относительное время процесса | Коэффициент стоимости энергии |
|-------------------|-----------|----------------------|-------------------|
| 1 | 1,0 | 1,00 | 1,0 |
| 2 | 1,5 | 0,67 | 1,6 |
| 4 | 2,3 | 0,43 | 3,2 |
| 6 | 2,9 | 0,34 | 5,4 |
| 10 | 3,8 | 0,26 | 10,0 |

**Убывающая отдача:** Увеличение скорости с 1 до 2 м/с дает большую выгоду, чем увеличение с 6 до 10 м/с, в то время как мощность вентилятора увеличивается с кубом скорости.

### Оптимальный выбор скорости воздуха

Критерии выбора:

1. **Чувствительность продукта:** Деликатные продукты (ягоды, листовые овощи) ограничиваются 2–4 м/с во избежание физического повреждения и чрезмерной потери влаги
2. **Экономическая оптимизация:** Баланс сокращенного времени замораживания с повышенным потреблением мощности вентилятора
3. **Поверхностное обезвоживание:** Высокие скорости увеличивают потерю влаги, требуя контроля влажности
4. **Типичные диапазоны:**
   - Комнаты охлаждения: 0,5–1,5 м/с
   - Холодное хранилище: 0,3–0,8 м/с
   - Взрывные морозильники: 3–6 м/с
   - Спиральные морозильники: 4–8 м/с
   - Морозильники с кипящим слоем: 8–15 м/с
   - Морозильники со струйным охлаждением: 15–30 м/с

### Влияние режима потока

Равномерное распределение воздуха обеспечивает согласованные скорости охлаждения/замораживания:

- **Параллельный поток:** Воздух течет в том же направлении, что и движение продукта, подходит для туннельных систем
- **Перпендикулярный поток:** Воздух течет через стопки продуктов, распространено в периодических системах
- **Поперечный поток:** Кросс-поток через слой продукта в ленточных морозильниках
- **Струйное охлаждение:** Высокоскоростные струи непосредственно воздействуют на поверхность продукта

**Мертвые зоны** с низкой скоростью воздуха создают области медленного охлаждения. Надлежащее проектирование распределения воздуха поддерживает колебания скорости в пределах ±20% по всей нагрузке продукта.

## Влияние упаковки

Материалы упаковки добавляют тепловое сопротивление между продуктом и охлаждающей средой, увеличивая время процесса.

### Тепловое сопротивление упаковки

Дополнительное сопротивление от упаковки:

**R_pkg = t_pkg/k_pkg**

где:
- t_pkg = толщина упаковки (м)
- k_pkg = теплопроводность материала упаковки (Вт/м·K)

| Материал упаковки | k (Вт/м·K) | Типичная толщина (мм) | R_pkg (м²·K/Вт) |
|-------------------|-----------|----------------------|----------------|
| Полиэтиленовая пленка | 0,33–0,38 | 0,025–0,050 | 0,0007–0,0015 |
| Полистироловая пена | 0,033–0,038 | 3–10 | 0,08–0,30 |
| Гофрированный картон | 0,060–0,070 | 3–6 | 0,043–0,100 |
| Вощеный картон | 0,055–0,065 | 1–3 | 0,015–0,055 |
| Алюминиевая фольга | 200–235 | 0,010–0,020 | 0,00004–0,0001 |
| Бумажная обертка | 0,050–0,060 | 0,05–0,10 | 0,0008–0,0020 |

### Влияние на время охлаждения

Процент увеличения времени охлаждения/замораживания из-за упаковки:

**Увеличение времени (%) ≈ (R_pkg·h)/(1 + R_pkg·h) × 100**

**Пример расчета:**
Для h = 50 Вт/м²·K и упаковки из полистироловой пены (R_pkg = 0,15 м²·K/Вт):

Увеличение времени = (0,15 × 50)/(1 + 0,15 × 50) × 100 = 7,5/(8,5) × 100 = 88%

Эта упаковка почти удваивает время замораживания.

### Рекомендации по проектированию упаковки

1. **Перфорированная упаковка:** Отверстия улучшают циркуляцию воздуха и уменьшают тепловое сопротивление на 30–60%
2. **Минимальная упаковка для быстрых процессов:** Используйте только пленочные обертки для взрывного замораживания, применяйте жесткую упаковку после замораживания
3. **Контактное замораживание:** Упаковка должна обеспечивать хороший тепловой контакт с пластинами
4. **Барьер от влаги после замораживания:** Применяйте влагостойкую упаковку после замораживания, чтобы предотвратить обезвоживание во время хранения

### Воздушные зазоры

Воздух, попавший между упаковкой и продуктом, добавляет значительное сопротивление:

**k_air ≈ 0,024 Вт/м·K при 0°C**

Зазор в 2 мм обеспечивает эквивалентное сопротивление 10–20 мм типичного материала упаковки. Упаковка в вакууме исключает воздушные зазоры и сокращает время замораживания на 15–25% по сравнению с обычной упаковкой с воздушными пространствами.

## Анализ числа Био

Число Био (Bi) характеризует относительную важность внутреннего и внешнего сопротивления теплопередачи.

### Определение числа Био

**Bi = (h·L_c)/k**

где:
- h = коэффициент поверхностной теплопередачи (Вт/м²·K)
- L_c = характерная длина = V/A (м)
- k = теплопроводность продукта (Вт/м·K)

Для простых геометрий:
- **Пластина (толщина 2a):** L_c = a
- **Цилиндр (радиус r):** L_c = r/2
- **Сфера (радиус r):** L_c = r/3

### Интерпретация числа Био

| Число Био | Контролирующее сопротивление | Вывод |
|-------------|----------------------|-------------|
| Bi < 0,1 | Внешнее (поверхностное) | Применима сосредоточенная емкость; равномерная внутренняя температура |
| 0,1 < Bi < 40 | Как внутреннее, так и внешнее | Требуется полный анализ нестационарной теплопроводности |
| Bi > 40 | Внутреннее (проводимость) | Температура поверхности ≈ температура среды |

### Примеры числа Био

**Маленькая ягода в взрывном морозильнике:**
- L_c = 0,005 м (радиус 5 мм)
- h = 60 Вт/м²·K
- k = 0,50 Вт/м·K (незамороженное)
- Bi = (60 × 0,005)/0,50 = 0,60

Оба сопротивления имеют значение; требуется нестационарный анализ.

**Крупный кусок говядины в неподвижном воздухе:**
- L_c = 0,05 м (половина толщины 50 мм)
- h = 8 Вт/м²·K
- k = 0,45 Вт/м·K (незамороженное)
- Bi = (8 × 0,05)/0,45 = 0,89

Оба сопротивления значительны.

**Целая индейка во взрывном морозильнике:**
- L_c = 0,08 м (оценка)
- h = 50 Вт/м²·K
- k = 1,3 Вт/м·K (замороженное)
- Bi = (50 × 0,08)/1,3 = 3,08

Внутреннее сопротивление доминирует.

### Проектные рекомендации

**Для Bi < 0,1 (сопротивление поверхности контролирует):**
- Увеличить коэффициент теплопередачи (более высокая скорость, лучшее распределение воздуха)
- Уменьшить тепловое сопротивление упаковки
- Время охлаждения: t ∝ 1/h

**Для Bi > 40 (внутреннее сопротивление контролирует):**
- Уменьшить размер/толщину продукта
- Улучшить теплопроводность продукта (если возможно)
- Увеличение h сверх определенного предела дает минимальную выгоду
- Время охлаждения: t ∝ L²/k

**Для промежуточных значений Bi:**
- Оптимизировать как поверхностные условия, так и геометрию продукта
- Использовать диаграммы Хейслера или численные методы для точного прогнозирования времени

### Число Био при замораживании

Число Био изменяется при замораживании, так как теплопроводность увеличивается:

**Начальное Bi (незамороженное):** Bi_u = h·L_c/k_u
**Конечное Bi (замороженное):** Bi_f = h·L_c/k_f

Поскольку k_f ≈ 2–4 × k_u, конечное число Био в 2–4 раза меньше начального. Это означает:
- Поверхностное сопротивление становится более важным по мере прогрессирования замораживания
- Ранний этап замораживания может быть контролируемым проводимостью, поздние этапы — поверхностью

## Комбинированное влияние и оптимизация

Все факторы взаимодействуют для определения общей скорости охлаждения/замораживания. Оптимизация требует рассмотрения:

### Иерархия проектирования системы

1. **Геометрия продукта:** Наиболее мощный эффект (t ∝ L²); минимизировать толщину
2. **Температурный перепад:** Увеличить ΔT, где качество продукта позволяет
3. **Коэффициент теплопередачи:** Оптимизировать скорость воздуха для экономической выгоды
4. **Упаковка:** Минимизировать сопротивление; использовать перфорированные конструкции
5. **Теплофизические свойства:** Выбрать или обработать продукты для благоприятных свойств, где это возможно

### Экономическая оптимизация

Оптимальное проектирование балансирует:
- **Капитальные затраты:** Размер оборудования, холодильная мощность
- **Операционные затраты:** Потребление энергии, труд
- **Качество продукции:** Потеря влаги, текстура, внешний вид
- **Пропускная способность:** Требования скорости производства

**Типичные целевые показатели оптимизации:**
- Максимизировать теплопередачу на единицу потребляемой энергии: h/P_fan
- Минимизировать общую стоимость на единицу массы замороженного продукта: (Капитал + Операционные)/пропускная способность
- Поддерживать однородность температуры продукта: σ_T < 2–3°C по всей нагрузке

### Справочные материалы ASHRAE

Детальные данные, корреляции и процедуры проектирования приведены в:

- **Справочник ASHRAE — Холодоснабжение, глава 19:** Теплофизические свойства пищевых продуктов
- **Справочник ASHRAE — Холодоснабжение, глава 29:** Методы предварительного охлаждения фруктов, овощей и срезанных цветов
- **Справочник ASHRAE — Холодоснабжение, глава 30:** Проектирование холодильных сооружений
- **Справочник ASHRAE — Основы, глава 1:** Психрометрия
- **Справочник ASHRAE — Основы, глава 4:** Теплопередача
- **Справочник ASHRAE — Основы, глава 19:** Теплофизические свойства пищевых продуктов

Эти главы содержат:
- Комплексные данные теплофизических свойств для сотен пищевых продуктов
- Эмпирические корреляции коэффициентов теплопередачи
- Методы прогнозирования время-температура, включая модификации уравнения Планка
- Рекомендации по проектированию процессов и примеры
- Соображения о качестве для различных методов охлаждения и замораживания

### Рекомендации по управлению процессом

Контролировать и регулировать:
1. **Температура воздуха:** ±0,5–1°C для согласованной движущей силы теплопередачи
2. **Скорость воздуха:** ±10% для равномерной обработки
3. **Температура продукта:** Несколько точек для обнаружения зон медленного охлаждения
4. **Относительная влажность:** 85–95% для охлаждения, 90–98% для замораживания, чтобы минимизировать обезвоживание
5. **Время процесса:** Регулировать в зависимости от вариаций размера продукта и различий начальной температуры

Понимание этих факторов и их взаимодействия позволяет спроектировать эффективные холодильные системы, которые соответствуют требованиям качества продукции, одновременно минимизируя потребление энергии и капитальные вложения.
