---
title: "Скорость воздуха"
aliases: ["Скорость воздуха"]
weight: 2
---

```yaml
---
title: "Скорость воздуха"
weight: 2
description: "Влияние скорости воздушного потока на теплообмен и время охлаждения пищевых продуктов в морозильных и охладительных системах."
---
```

## Обзор

Скорость циркулирующего воздуха в охладительной или морозильной камере — один из определяющих факторов интенсивности конвективного теплообмена и, как следствие, времени охлаждения или замораживания пищевых продуктов. Увеличение скорости воздуха ускоряет процесс теплоотвода благодаря расширению поверхностного слоя контакта между воздухом и продуктом, утоньшению пограничного слоя и увеличению коэффициента конвективной теплоотдачи. Вместе с тем чрезмерная скорость ведёт к избыточным потерям влаги из продукта, повышенному энергопотреблению вентилятора и шумообразованию. Выбор оптимальной скорости воздуха — критическая задача при проектировании систем охлаждения пищевых продуктов.

Влияние скорости воздуха описывается эмпирическими корреляциями для коэффициента теплоотдачи, базирующимися на числе Рейнольдса и теории пограничного слоя. Современные холодильные системы в соответствии со стандартами ASHRAE обеспечивают скорости воздуха в рабочей зоне в диапазоне 0,5–3,0 м/с в зависимости от типа продукции и желаемой интенсивности охлаждения.

## Физические принципы

### Конвективный теплообмен и коэффициент теплоотдачи

Коэффициент конвективной теплоотдачи $h$ [Вт/(м²·К)] описывает интенсивность переноса тепла между поверхностью продукта и окружающим воздухом:

$$Q = h \cdot A \cdot (T_\text{пов} - T_\text{воз})$$

где:
- $Q$ — тепловой поток [Вт];
- $A$ — площадь поверхности [м²];
- $T_\text{пов}$ — температура поверхности продукта [°C];
- $T_\text{воз}$ — температура воздуха [°C].

Коэффициент $h$ прямо зависит от скорости воздуха и описывается соотношением, базирующимся на числе Нуссельта:

$$Nu = \frac{h \cdot L}{k_\text{воз}} = C \cdot Re^n \cdot Pr^m$$

где:
- $Nu$ — число Нуссельта (безразмерный коэффициент теплоотдачи);
- $L$ — характерный размер [м];
- $k_\text{воз}$ — теплопроводность воздуха [Вт/(м·К)];
- $Re$ — число Рейнольдса;
- $Pr$ — число Прандтля;
- $C$, $n$, $m$ — экспериментальные коэффициенты.

### Число Рейнольдса и пограничный слой

Число Рейнольдса характеризует соотношение инерционных и вязких сил:

$$Re = \frac{\rho \cdot v \cdot L}{\mu}$$

где:
- $\rho$ — плотность воздуха ≈ 1,2 кг/м³ при 0 °C;
- $v$ — скорость воздуха [м/с];
- $L$ — характерный размер продукта [м];
- $\mu$ — динамическая вязкость воздуха ≈ 1,7 × 10⁻⁵ Па·с при 0 °C.

При увеличении скорости число $Re$ растёт, пограничный слой утончается, и коэффициент теплоотдачи увеличивается. Эмпирическая зависимость $h$ от скорости воздуха для вынужденной конвекции в холодильных системах часто аппроксимируется степенной функцией:

$$h = C \cdot v^n$$

где показатель степени $n$ обычно находится в диапазоне **0,6–0,8** для типичных геометрий (плоские поверхности, цилиндры), что согласуется с корреляциями ASHRAE для охладителей воздушного типа.

## Компоненты и конструкция

### Коэффициент конвективной теплоотдачи

Коэффициент $h$ определяется теплофизическими свойствами воздуха (теплопроводность, вязкость, теплоёмкость) и режимом течения (ламинарное, переходное, турбулентное). Типичные значения для охладителей:

| Скорость воздуха [м/с] | Коэффициент $h$ [Вт/(м²·К)] | Режим течения |
|:---:|:---:|:---|
| 0,5 | 8–12 | Ламинарный |
| 1,0 | 15–20 | Переходный |
| 1,5 | 20–28 | Переходный |
| 2,0 | 28–38 | Турбулентный |
| 3,0 | 38–50 | Турбулентный |

### Толщина пограничного слоя

Толщина гидродинамического пограничного слоя уменьшается с возрастанием скорости:

$$\delta \sim \sqrt{\frac{\nu \cdot L}{v}}$$

где $\nu$ — кинематическая вязкость воздуха ≈ 1,3 × 10⁻⁵ м²/с при 0 °C.

Снижение $\delta$ приводит к ускорению переноса тепла от поверхности продукта в объём воздуха.

### Показатель скорости воздуха (экспонента 0,6–0,8)

Для большинства геометрий и режимов течения в холодильных системах зависимость коэффициента теплоотдачи от скорости подчиняется степенному закону с показателем $n \in [0,6; 0,8]$. Это означает, что удвоение скорости воздуха увеличивает $h$ примерно на 55–85%, а не в два раза, как в линейном приближении.

**Пример:** При $n = 0,7$ и увеличении скорости с 1,0 до 2,0 м/с коэффициент увеличивается в $2^{0,7} \approx 1,62$ раза.

### Минимальная эффективная скорость

Минимальная скорость воздуха, при которой достигается приемлемая интенсивность охлаждения, зависит от типа продукции и допустимого времени процесса. Согласно рекомендациям ASHRAE и практике холодильной техники:

- **Быстрое охлаждение фасованных продуктов:** 1,5–2,5 м/с
- **Обычное охлаждение в хранилищах:** 0,5–1,0 м/с
- **Замораживание:** 2,0–3,5 м/с
- **Минимум для предотвращения неравномерности:** 0,3–0,5 м/с

Скорость менее 0,3 м/с может привести к застойным зонам и неравномерному охлаждению продукции в слабовентилируемых местах камеры.

### Равномерность распределения воздуха

Равномерное распределение воздушного потока по объёму камеры критично для достижения однородной температуры продукции. Неравномерность вызывает локальное перегревание и замедление охлаждения отдельных партий. Рекомендуется:

- **Соотношение максимальной к минимальной скорости:** не более 1,5–2,0
- **Расстояние от приточных отверстий до продукции:** не менее 0,5 м
- **Использование распределительных камер и направляющих пластин:** для рассредоточения потока

Циклическая вентиляция (периодическое включение/отключение вентилятора) может применяться в режимах хранения для снижения иссушения при сохранении среднего уровня теплообмена.

## Методы расчёта

### Время охлаждения в зависимости от скорости

Приближённое время охлаждения продукта описывается соотношением:

$$t_\text{охл} = \frac{V \cdot \rho_p \cdot c_p}{A \cdot h} \cdot \ln\left(\frac{T_0 - T_\text{в}}{T_f - T_\text{в}}\right)$$

где:
- $V$ — объём продукта [м³];
- $\rho_p$ — плотность продукта [кг/м³];
- $c_p$ — удельная теплоёмкость [кДж/(кг·К)];
- $A$ — площадь поверхности [м²];
- $T_0$ — начальная температура [°C];
- $T_f$ — конечная температура [°C];
- $T_\text{в}$ — температура воздуха [°C].

При увеличении скорости воздуха с 1,0 до 2,0 м/с (показатель $n = 0,7$) время охлаждения снижается примерно на 38–40%.

### Энергетические затраты на вентиляцию

Мощность вентилятора пропорциональна кубу скорости воздуха при постоянной геометрии канала:

$$P_\text{вент} = \frac{\Delta P \cdot V_\text{объ}}{\eta_\text{вент}}$$

где:
- $\Delta P$ — перепад давления [Па] (растёт как $v^2$);
- $V_\text{объ}$ — объёмный расход воздуха [м³/ч] (пропорционален $v$);
- $\eta_\text{вент}$ — КПД вентилятора ≈ 0,6–0,8.

**Вывод:** удвоение скорости может повысить энергопотребление вентилятора на 600–800%.

## Применение в ОВК

### Охладители воздушного типа и батареи

В системах с прямым испарением хладагента (DX-системы) скорость воздуха над испарительной батареей находится в диапазоне 2,0–3,5 м/с. При такой скорости достигается эффективный теплообмен и предотвращается обмерзание поверхности испарителя. Проектируемая скорость в воздуховодах обычно 4–6 м/с для минимизации габаритов воздухопровода.

### Камеры охлаждения и замораживания

В промышленных камерах быстрого охлаждения (blast chillers) скорость воздуха составляет 2,5–4,0 м/с. В шкафах обычного хранения поддерживается 0,5–1,5 м/с для снижения потерь влаги и энергии.

### Системы вентиляции холодильного хранилища

В складах и хранилищах применяют циклическую вентиляцию: включение вентилятора на 10–30 минут, затем отключение на 30–60 минут. Это позволяет поддерживать скорость воздуха в среднем 0,3–0,8 м/с без чрезмерного иссушения продукции.

## Стандарты и нормативы

**ASHRAE:**
- ASHRAE Handbook — Refrigeration (2022): методики расчёта коэффициентов теплоотдачи;
- ASHRAE Standard 15: требования безопасности холодильных систем, включая вентиляцию.

**ISO и EN:**
- ISO 23953: холодильные шкафы и их энергетическая эффективность;
- EN 378: безопасность холодильных систем (влияние циркуляции воздуха на безопасность).

**ГОСТ Р:**
- ГОСТ Р 51121: методы определения теплопередачи в холодильных установках;
- СП 61.13330.2012: проектирование холодильных сооружений.

## Практические рекомендации

| Тип процесса | Рекомендуемая скорость [м/с] | Интенсивность охлаждения | Энергопотребление |
|:---|:---:|:---|:---|
| Хранение овощей | 0,3–0,6 | Низкая | Минимальное |
| Хранение мяса | 0,5–1,0 | Средняя | Низкое |
| Охлаждение напитков | 1,5–2,0 | Высокая | Среднее |
| Быстрое замораживание | 2,5–3,5 | Очень высокая | Высокое |
| Испарительная батарея | 3,0–4,0 | Максимальная | Очень высокое |

**Типовые значения потерь влаги:** при скорости 0,5 м/с потери составляют ~2–3% в сутки; при 2,5 м/с — 8–12% в сутки.

**Оптимальная стратегия:** выбирайте минимальную скорость, необходимую для достижения требуемого времени охлаждения, поскольку энергетические затраты на вентиляцию растут кубически, а интенсивность охлаждения — по степенному закону с показателем 0,6–0,8.
