---
title: "Размеры изделия"
aliases: ["Размеры изделия"]
weight: 1
description: "Влияние геометрических размеров пищевых продуктов на скорость охлаждения и замораживания в промышленных холодильных установках."
---

## Обзор

Размеры пищевого изделия являются одним из наиболее значимых факторов, определяющих скорость охлаждения и замораживания. Тепловой поток из продукта пропорционален отношению площади поверхности к объёму, а время теплопередачи зависит от квадрата характеристической толщины. Увеличение линейных размеров в 2 раза приводит к увеличению времени замораживания в 4 раза — эта квадратичная зависимость лежит в основе расчётов промышленного охлаждения продуктов на производствах по переработке мяса, рыбы, овощей и готовых блюд.

Нормативно-методическая база (ASHRAE Handbook «Refrigeration», ISO 23038, ГОСТ Р 52497) признаёт размер изделия ключевым параметром, определяющим расход энергии и производительность холодильного оборудования. Корректный учёт этого фактора необходим для проектирования скоростных морозильных камер и установок быстрого охлаждения.

## Физические принципы

Процесс охлаждения продукта описывается уравнением нестационарной теплопроводности Фурье. Для упрощённого анализа используют модель одномерного переноса тепла от центра изделия к его поверхности:

$$\frac{\partial T}{\partial t} = a \frac{\partial^2 T}{\partial x^2}$$

где $a = \frac{\lambda}{\rho c}$ — коэффициент температуропроводности продукта, м²/с; $\lambda$ — теплопроводность, Вт/(м·К); $\rho$ — плотность, кг/м³; $c$ — удельная теплоёмкость, кДж/(кг·К).

**Характеристическая толщина** $L_c$ — расстояние от геометрического центра изделия до поверхности (половина наибольшего размера). Для пластины толщины $h$: $L_c = h/2$; для цилиндра радиуса $r$: $L_c = r$; для шара радиуса $r$: $L_c = r$.

Время охлаждения на основе анализа Фурье пропорционально квадрату характеристической толщины:

$$t \propto \frac{L_c^2}{a}$$

Безразмерное число Фурье (критерий подобия):
$$Fo = \frac{a \cdot t}{L_c^2}$$

Для достижения центра изделия определённого уровня температурного снижения требуется $Fo \approx 0,2$…$0,3$ (в зависимости от граничных условий и требуемой глубины охлаждения).

## Компоненты и конструкция

### Характеристическая толщина

Определяется как половина наибольшего линейного размера изделия в направлении, перпендикулярном основным потокам охлаждающего агента. Для стандартных форм:

| Форма | Характеристическая толщина $L_c$, см |
|-------|-------|
| Пластина (мясо, рыба филе) | $h/2$ (где $h$ — толщина) |
| Цилиндр (окорок, батон) | $r$ (где $r$ — радиус) |
| Шар (куриное яйцо, фрикаделька) | $r$ (где $r$ — радиус) |
| Прямоугольный блок (масло, замороженный сок) | $a/2$ (где $a$ — наибольший размер) |

**Типовые значения для продуктов:**
- Тонкое мясное филе: $L_c = 1,0$–$2,5$ см
- Стейк средней толщины: $L_c = 3,0$–$4,5$ см
- Целая тушка птицы: $L_c = 6,0$–$8,0$ см
- Крупный окорок: $L_c = 10$–$15$ см

### Отношение площади поверхности к объёму (S/V)

Определяет интенсивность теплообмена между продуктом и охлаждающей средой. Чем больше это отношение, тем выше удельный тепловой поток:

$$q_v = h_{tc} \cdot (S/V) \cdot \Delta T$$

где $h_{tc}$ — коэффициент теплопередачи, Вт/(м²·К); $\Delta T$ — температурный перепад между поверхностью и средой, К; $q_v$ — удельный тепловой поток, Вт/м³.

Для куба со стороной $a$: $S/V = 6/a$  
Для сферы радиуса $r$: $S/V = 3/r$  
Для пластины толщины $h$: $S/V \approx 4/h$ (при $h \ll a, b$)

### Произведение массы на теплоёмкость (m·c)

Определяет тепловую инерцию продукта — полное количество энергии, которое необходимо отвести для охлаждения:

$$Q = m \cdot c \cdot \Delta T$$

где $Q$ — количество теплоты, кДж; $m$ — масса, кг; $c$ — удельная теплоёмкость, кДж/(кг·К); $\Delta T$ — изменение температуры, К.

Для продуктов животного происхождения (влажность ≈ 70 %): $c = 3,3$–$3,8$ кДж/(кг·К)  
Для жировых тканей: $c = 1,9$–$2,2$ кДж/(кг·К)

### Квадратичная зависимость времени охлаждения от размера

Время охлаждения на основе числа Фурье:

$$t = \frac{Fo \cdot L_c^2}{a}$$

При увеличении характеристической толщины в $n$ раз время охлаждения возрастает в $n^2$ раз:

| Увеличение размера | Увеличение времени |
|-----|-----|
| В 1,5 раза | В 2,25 раза |
| В 2,0 раза | В 4,0 раза |
| В 3,0 раза | В 9,0 раза |

**Пример:** охлаждение мясного стейка толщиной 3 см от +20 °C до −18 °C при коэффициенте температуропроводности $a = 1,3 \times 10^{-7}$ м²/с и числе Фурье $Fo \approx 0,25$:

$$t = \frac{0,25 \times (0,015)^2}{1,3 \times 10^{-7}} = 4350 \text{ с} \approx 1,2 \text{ ч}$$

Увеличение толщины до 6 см даст время ≈ 4,8 ч.

## Методы расчёта

### Методика оценки времени охлаждения

Используется критериальное уравнение на основе числа Фурье (ASHRAE, ISO 23038):

$$t = K \cdot \frac{L_c^2}{a}$$

где $K$ — коэффициент, зависящий от требуемого понижения температуры и граничных условий теплообмена ($K = 0,1$…$0,5$ для практических задач охлаждения).

Более точный расчёт проводят через критерий Биота $Bi = h_{tc} \cdot L_c / \lambda$, определяющий соотношение внешнего и внутреннего термических сопротивлений.

При $Bi > 1$ (конвективный режим) внешнее сопротивление преобладает, и время охлаждения зависит от интенсивности теплопередачи на поверхности.

При $Bi < 0,1$ (кондуктивный режим) внутренний перенос тепла определяет общее время процесса.

### Влияние формы изделия

Эквивалентная толщина для изделий неправильной формы вычисляется через объём и площадь поверхности:

$$L_c^{экв} = \frac{V}{S}$$

Для оптимизации процесса охлаждения предпочтительны формы с минимальным отношением $L_c^2 / (S/V)$ — это пластины и тонкие пруты.

## Применение в ОВК и холодильных системах

### Проектирование скоростного охлаждения

В промышленных установках быстрого охлаждения (blast-chilling, shock freezing) продукты размещают в один слой или с зазором, чтобы максимизировать $S/V$ и коэффициент теплопередачи $h_{tc}$. Типовые производительности:

- **Платная по тонкому филе** (толщина < 2,5 см): до 2000 кг/ч при расходе воздуха 15–20 м/с
- **Массивные блоки** (толщина > 8 см): 200–500 кг/ч при расходе воздуха 8–12 м/с

### Туннели шоковой заморозки

Туннели шоковой заморозки оснащены интенсивным воздушным охлаждением (скорость воздуха 6–15 м/с, температура −35…−50 °C). Для пластинчатого изделия толщиной 4 см и характеристической толщины $L_c = 2$ см время полного замораживания составляет 30–60 мин.

### Оптимизация упаковки и палетизации

При складировании и транспортировке следует минимизировать размеры упакованных единиц для сокращения времени охлаждения в туннельных фризерах:
- Пакеты мяса: < 3 см толщины
- Блоки филе: < 5 см толщины
- Замороженные блюда: < 6 см толщины

## Стандарты и нормативы

**ASHRAE Handbook — Refrigeration (2022):** содержит табулированные значения коэффициентов температуропроводности пищевых продуктов и методику расчёта времени охлаждения через число Фурье.

**ISO 23038:2019** «Быстрое охлаждение и замораживание пищевых продуктов. Метод расчёта времени охлаждения» — регламентирует расчётные методы с учётом размера и формы.

**ГОСТ Р 52497–2005** (актуален как ГОСТ Р 30494 серия) — технические условия на охлаждение и замораживание; указывает на необходимость учёта характеристической толщины при проектировании.

**СП 256.1325800.2016** «Холодильники пищевые промышленные» — методология проектирования с разбором параметров размеров продуктов.

## Практические рекомендации

### Типовые диапазоны характеристических толщин

| Категория продукта | Толщина, см | Время охлаждения до −18 °C, ч |
|-----|-----|-----|
| Рыбное филе | 1,0–2,5 | 0,5–1,5 |
| Мясное филе | 2,0–4,0 | 1,0–2,5 |
| Куриное филе | 2,5–4,5 | 1,5–3,0 |
| Малая птица | 5,0–7,0 | 3,0–5,0 |
| Блюда (рагу, паштет) | 4,0–6,0 | 2,0–4,0 |
| Крупные окорока | 10–15 | 8,0–16,0 |

### Ошибки проектирования

1. **Недооценка влияния размера:** увеличение толщины на 25 % приводит к увеличению времени охлаждения на 56 %, что требует пересчёта производительности туннеля.

2. **Игнорирование формы:** неправильная палетизация с созданием толстых слоёв замораживаемого продукта может увеличить время процесса в 2–3 раза.

3. **Неправильный выбор $L_c$:** для сложно-составных продуктов следует ориентироваться на наибольший линейный размер, а не на средний.

### Оптимизационные меры

- Предпочитать поставку тонких пластин вместо блоков (снижение времени на 60–75 %)
- Устанавливать дополнительные точки циркуляции охлаждающего агента для уменьшения эффективного $L_c$
- Применять вспомогательное механическое воздействие (вибрация) для интенсификации теплообмена на 20–30 %
