---
title: "Разница температур"
aliases: ["Разница температур"]
weight: 3
description: "Анализ температурного напора как движущей силы охлаждения и замораживания пищевых продуктов в системах ОВК и холодоснабжения."
---
## Обзор

Разница температур (температурный напор, ΔT) — фундаментальный параметр, определяющий интенсивность теплопередачи при охлаждении и замораживании пищевых продуктов. В соответствии с законом Фурье и ASHRAE Handbook — Refrigeration, скорость отвода тепла пропорциональна разности температур между продуктом и хладагентом. Увеличение ΔT ускоряет процесс охлаждения, но одновременно повышает энергопотребление и может привести к неравномерному замораживанию, повреждению структуры клеток и потере качества продукта. Оптимизация температурного напора — ключевая задача при проектировании холодильных камер, систем быстрой заморозки и криогенных установок.

Температурный напор влияет на размер теплообменного оборудования, электрическое потребление холодильного компрессора, время цикла обработки и финальные органолептические свойства продукта. В промышленном холодоснабжении и системах ОВК используются различные стратегии управления ΔT в зависимости от типа продукта, требуемого качества и экономических ограничений.

## Физические принципы

### Движущая сила теплопередачи

Скорость теплопередачи при охлаждении описывается уравнением Ньютона:

$$Q = h \cdot A \cdot \Delta T_{m}$$

где:
- $Q$ — тепловой поток, Вт;
- $h$ — коэффициент теплопередачи, Вт/(м²·К);
- $A$ — площадь поверхности теплообмена, м²;
- $\Delta T_m$ — логарифмическая средняя разность температур, К или °C.

Логарифмическая средняя разность температур (LMTD) для противоточного теплообменника рассчитывается как:

$$\Delta T_m = \frac{(\Delta T_1 - \Delta T_2)}{\ln(\Delta T_1 / \Delta T_2)}$$

где $\Delta T_1$ и $\Delta T_2$ — температурные напоры на входе и выходе теплообменника.

Для прямоточного потока или других конфигураций вводится поправочный коэффициент $F$ в соответствии с ASHRAE и ISO 3104.

### Влияние на скорость охлаждения

Характерное время охлаждения произведения зависит от числа Фурье:

$$Fo = \frac{\alpha \cdot \tau}{L^2}$$

где:
- $\alpha$ — коэффициент температуропроводности продукта, м²/ч;
- $\tau$ — время охлаждения, ч;
- $L$ — характерный размер (например, половина толщины), м.

Увеличение ΔT повышает граничное условие третьего рода (коэффициент конвекции $h$) и сокращает время до целевой температуры.

## Компоненты и факторы

### Начальная температура продукта

Температура поступающего продукта (обычно 15...25 °C для свежего мяса, 3...8 °C для охлажденных изделий) определяет начальный температурный напор:

$$\Delta T_{нач} = T_{продукта, нач} - T_{среды}$$

Типовые значения начальной ΔT составляют 15...40 К при охлаждении свежей продукции.

### Температура охлаждающей среды

В камерах конвекционного охлаждения температура воздуха поддерживается на 3...8 К ниже целевой температуры продукта. В системах с погружением в хладагент или криогенных процессах разница может достигать 50...100 К.

**Типовые значения температур среды:**

| Процесс | T среды, °C | ΔT рабочая, К |
|---------|------------|---------------|
| Охлаждение мяса в камере | −2...0 | 15–25 |
| Стабильное охлаждение | −5...−3 | 20–30 |
| Быстрое замораживание воздухом | −20...−30 | 40–55 |
| Скоростная заморозка жидким азотом | −196 | 200–220 |

### Логарифмическая средняя разность температур (LMTD)

LMTD более точно отражает реальный процесс теплообмена в теплообменниках, чем простая арифметическая средняя. Для практических расчётов в ASHRAE рекомендуется использовать:

$$\Delta T_m = F \cdot \Delta T_{LMTD}$$

где $F$ — поправочный коэффициент на конфигурацию аппарата (обычно 0,75...0,95).

### Быстрое охлаждение и заморозка

**Быстрое охлаждение (rapid chilling)** достигается при ΔT = 25...35 К и обеспечивает снижение центральной температуры продукта на 1...2 К/мин.

**Скоростная заморозка (blast freezing)** использует ΔT = 40...60 К, сокращая время замораживания 25 мм слоя до 30...60 минут.

Эффект быстрого охлаждения заключается в уменьшении времени прохождения температурной зоны максимальной кристаллизации (−1...−5 °C), где образуются крупные кристаллы льда, повреждающие ткани.

### Криогенная заморозка

Применение жидкого азота (LN₂, T = −196 °C) или диоксида углерода (CO₂, T = −78,5 °C) создаёт экстремальный температурный напор (ΔT > 200 К). Это позволяет:

- Замораживать продукт за 2...5 минут;
- Минимизировать размер кристаллов льда;
- Сохранять органолептические свойства (цвет, текстура, вкус).

Однако криогенные методы энергоёмки и применяются для высокостоимостной продукции (ягоды, морепродукты, готовые блюда).

## Методы расчёта и проектирование

### Определение требуемого ΔT

Для заданного времени охлаждения $\tau$ и целевой температуры $T_{final}$:

$$T(t) = T_{среды} + (T_{нач} - T_{среды}) \cdot e^{-\lambda t}$$

где коэффициент охлаждения λ зависит от ΔT и характеристик теплообмена.

На практике проектировщик выбирает ΔT на основе:
1. Требуемого времени охлаждения (из технологических ограничений);
2. Допустимых потерь качества продукта;
3. Экономической целесообразности (баланс между размером оборудования и энергопотреблением).

### Численный пример

Охлаждение куска мяса (L = 0,05 м, α = 1,2×10⁻⁷ м²/с) от 20 °C до −18 °C в камере при T = −3 °C:

$$\Delta T_{нач} = 20 - (-3) = 23 \text{ К}$$

Требуемое число Фурье для охлаждения с Bi > 0,1:

$$Fo \approx 2,0 \Rightarrow \tau = \frac{Fo \cdot L^2}{\alpha} = \frac{2,0 \times (0,05)^2}{1,2 \times 10^{-7}} \approx 41,7 \text{ ч}$$

При увеличении ΔT до 40 К (T среды = −20 °C) время сокращается благодаря повышению коэффициента конвекции $h$ на 30–50 %.

## Применение в системах ОВК и холодоснабжения

### Системы хранения и охлаждения продуктов

В холодильных камерах поддерживается стабильная ΔT = 8...15 К для длительного хранения с минимальным испарением влаги. Скорость воздуха в камере обычно 0,2...0,5 м/с, что обеспечивает равномерное охлаждение при умеренных потерях качества.

### Быстрое охлаждение (chilling)

Применяется в мясоперерабатывающей промышленности. Типовой цикл: 4...8 часов при ΔT = 20...30 К для снижения температуры туши с 35 °C до 0...4 °C. Скорость воздуха повышается до 1,5...2,5 м/с.

### Скоростная заморозка (freezing)

В туннелях заморозки ΔT = 45...60 К, T среды = −25..−35 °C, время обработки 30 мин—2 ч в зависимости от толщины и формы продукта. Используются спирали теплообменников или прямого испарения хладагента.

### Криогенные системы

Встречаются в премиум-сегменте (ягоды, деликатесы, фармацевтика). ΔT > 200 К обеспечивает замораживание за минуты с сохранением клеточной структуры. Недостатки: высокие потери криогена, необходимость изоляции, регулирование степени охлаждения.

## Стандарты и нормативы

**ASHRAE:**
- ASHRAE Handbook — Refrigeration (глава 12, 13 по охлаждению и замораживанию);
- ASHRAE 90.1 — энергетические стандарты зданий (обязательные минимальные ΔT для экономичной работы).

**ISO и EN:**
- ISO 2308 — охлаждение и замораживание рыбы и морепродуктов;
- EN 12830 — холодильные витрины (требования к стабильности температуры ±2 К);
- ISO 23224 — методы определения времени охлаждения и замораживания.

**Российские стандарты:**
- ГОСТ 32148 — холодильные камеры (требования к ΔT в зависимости от класса хранения);
- СП 256.1325800.2016 — проектирование объектов с повышенными требованиями пищевой безопасности;
- ГОСТ Р 30494 — параметры микроклимата производственных помещений.

## Практические рекомендации

### Типовые диапазоны ΔT

| Назначение | ΔT, К | Примечание |
|-----------|-------|-----------|
| Хранение охлажденной продукции | 5–10 | Минимальные потери влаги |
| Охлаждение свежего продукта | 15–25 | Баланс время/качество |
| Быстрое охлаждение | 25–35 | Сокращение микробной активности |
| Заморозка в туннеле | 40–60 | Экономичное замораживание |
| Криогенная заморозка | 150–220 | Максимальное сохранение качества |

### Выбор ΔT при проектировании

1. **Определите технологический цикл:** требуемое время охлаждения из производительности.
2. **Оцените ограничения качества:** допустимое испарение влаги (0,5–2 % за цикл), неравномерность охлаждения (Δt ≤ 5 К).
3. **Рассчитайте тепловую мощность:** $Q = m \cdot c_p \cdot \Delta T / \tau$, подберите компрессор и конденсатор.
4. **Проверьте экономику:** баланс капзатрат на оборудование и опекс на электричество (обычно оптимум при COP = 2,5...4 для воздушного охлаждения).

### Типовые ошибки

- **Чрезмерно высокий ΔT** → повышенное испарение влаги, потемнение поверхности, растрескивание;
- **Недостаточный ΔT** → требуется увеличить время цикла или мощность оборудования, вырастают капзатраты;
- **Игнорирование LMTD** → неточная оценка размера теплообменника, недостижение целевой температуры;
- **Неучёт влияния скорости воздуха** → при v < 0,3 м/с эффективный h снижается, ΔT теряет смысл.

Рекомендуется проводить пилотные испытания на реальных партиях продукции для валидации выбранного ΔT и уточнения параметров оборудования в соответствии с ASHRAE и национальными нормами.
