---
title: "Влияние начальной температуры"
aliases: ["Влияние начальной температуры"]
weight: 8
description: "Анализ влияния начальной температуры продукта на время охлаждения, теплоёмкость и эффективность холодильных систем при обработке пищевых продуктов."
---
## Обзор

Начальная температура пищевого продукта является одним из ключевых параметров, определяющих длительность процесса охлаждения и замораживания в холодильных системах. Сразу после уборки урожая или завершения технологического процесса продукт обладает тепловой энергией, которую необходимо отвести для достижения требуемой температуры хранения. Разница между начальной температурой продукта и температурой охлаждающей среды определяет движущую силу теплопередачи и, следовательно, скорость процесса. Правильное управление начальной температурой критически влияет на производительность холодильной установки, энергопотребление и сохранение качества продукции.

Влияние начальной температуры проявляется как в явной форме (через расчёт явного тепла охлаждения), так и в косвенной (влияние на скорость метаболических процессов и микробиологической порчи). Чем выше начальная температура, тем большее количество тепла требуется отвести и тем дольше работает холодильная машина, что прямо влияет на экономическую эффективность процесса.

## Физические принципы и теоретические основы

### Явное тепло охлаждения

Количество явного тепла, которое необходимо отвести при охлаждении продукта без фазовых переходов, рассчитывается по формуле:

$$Q = m \cdot c_p \cdot (T_{\text{нач}} - T_{\text{кон}})$$

где:
- $Q$ — явное тепло, кДж;
- $m$ — масса продукта, кг;
- $c_p$ — удельная теплоёмкость продукта, кДж/(кг·°C);
- $T_{\text{нач}}$ — начальная температура продукта, °C;
- $T_{\text{кон}}$ — конечная температура охлаждения, °C.

Из этого уравнения видно, что тепловая нагрузка прямо пропорциональна разности температур. Увеличение начальной температуры на 5 °C означает пропорциональное увеличение явного тепла примерно на 5–7 % (в зависимости от типа продукта).

### Время охлаждения

Для оценки времени охлаждения используется уравнение Ньютона для конвективной теплопередачи:

$$\frac{dT}{dt} = -\frac{h \cdot A}{m \cdot c_p} \cdot (T - T_{\text{окр}})$$

Интегрирование этого уравнения при допущении постоянного коэффициента теплоотдачи даёт:

$$t = \frac{m \cdot c_p}{h \cdot A} \cdot \ln\left(\frac{T_{\text{нач}} - T_{\text{окр}}}{T_{\text{кон}} - T_{\text{окр}}}\right)$$

где:
- $h$ — коэффициент теплоотдачи, Вт/(м²·°C);
- $A$ — поверхность теплообмена, м²;
- $T_{\text{окр}}$ — температура охлаждающей среды, °C.

**Вывод:** время охлаждения логарифмически зависит от начальной температуры. Удвоение разности $(T_{\text{нач}} - T_{\text{окр}})$ увеличивает время охлаждения примерно на 40–50 %.

## Компоненты и конструкция процесса

### Полевое тепло и температура при сборе

Фрукты и овощи, собранные в жарком климате, могут иметь начальную температуру 25–35 °C. Полевое тепло — это тепловая энергия, накопленная растительной тканью вследствие солнечного излучения и респираторной деятельности. Для быстрой стабилизации качества рекомендуется снизить полевое тепло в течение 2–4 часов после сбора.

| Тип продукции | Типичная начальная температура, °C | Целевая температура хранения, °C | Предполагаемое время охлаждения, ч |
|---|---|---|---|
| Яблоки | 20–25 | –1 до +2 | 12–20 |
| Земляника | 22–28 | +2 до +4 | 4–8 |
| Томаты | 25–32 | +10 до +12 | 8–16 |
| Птица (тушка) | 15–20 | –18 | 20–40 |
| Рыба | 10–18 | –18 | 30–60 |

### Время задержки между сбором и охлаждением

Каждый час задержки эквивалентен дополнительному часу работы холодильной установки. Если продукт остаётся при температуре окружающей среды (22 °C) в течение 3 часов перед охлаждением, его начальная температура может увеличиться ещё на 2–4 °C. Это рекомендуется минимизировать путём организации логистики и предварительного охлаждения в поле.

### Нагрузка явного тепла на холодильную установку

Полная тепловая нагрузка холодильного шкафа или туннеля включает:

$$Q_{\text{полн}} = Q_{\text{явное}} + Q_{\text{латентное}} + Q_{\text{потери}} + Q_{\text{инфильтрация}}$$

где явное тепло охлаждения может составлять 40–60 % от общей нагрузки при обработке свежей продукции. Увеличение начальной температуры на 10 °C может увеличить суммарную нагрузку на 15–25 %.

### Преимущества предварительного охлаждения (pre-cooling)

Предварительное охлаждение в поле или на упаковочной станции с помощью мобильных охлаждающих установок позволяет снизить начальную температуру с 30 °C до 10–15 °C. Преимущества:

- Сокращение времени основного охлаждения на 30–50 %;
- Уменьшение нагрузки на холодильное оборудование основной станции на 25–35 %;
- Снижение энергопотребления на 15–25 %;
- Лучшее сохранение качества и снижение потерь при транспортировке.

### Подход к точке замерзания

При охлаждении продукции вблизи точки замерзания ($T_{\text{зам}}$) возникают специфические явления. Для фруктов и овощей точка замерзания находится в диапазоне от –0,5 до –3 °C в зависимости от содержания растворимых веществ (сахаров, солей). Попадание в «опасную зону» ниже точки замерзания приводит к образованию ледяных кристаллов, повреждающих клеточную структуру.

### Явление переохлаждения (supercooling)

В некоторых условиях продукт может оставаться в жидком состоянии при температуре ниже точки замерзания. Это явление характерно для однородных жидкостей без центров кристаллизации. При переохлаждении до –3 до –5 °C (для чистой воды) и последующем механическом возмущении происходит спонтанная кристаллизация с выделением скрытого тепла замерзания, что может привести к неравномерному замерзанию и повреждению ткани.

## Методы расчёта и методика проектирования

### Расчёт времени охлаждения для сложных случаев

Для неправильной геометрии и неравномерного температурного поля используется метод числовых характеристик (Biot number и Fourier number). Число Био характеризует соотношение между внутренним тепловым сопротивлением и внешним:

$$\text{Bi} = \frac{h \cdot L_c}{\lambda}$$

где:
- $L_c$ — характеристический размер (половина толщины или радиус), м;
- $\lambda$ — коэффициент теплопроводности, Вт/(м·°C).

При $\text{Bi} < 0,1$ температура внутри продукта практически однородна (сосредоточенная ёмкость). При $\text{Bi} > 1$ требуется учёт температурных градиентов внутри продукта.

### Поправка на начальную температуру

Время охлаждения пропорционально натуральному логарифму начальной температурной разности:

$$t_1 / t_2 = \ln[(T_{1,\text{нач}} - T_{\text{окр}}) / (T_{1,\text{кон}} - T_{\text{окр}})] \div \ln[(T_{2,\text{нач}} - T_{\text{окр}}) / (T_{2,\text{кон}} - T_{\text{окр}})]$$

**Численный пример:** если охлаждение с 25 °C до +2 °C в среде –2 °C занимает 10 часов, то охлаждение с 35 °C до +2 °C займёт примерно 14–15 часов (увеличение на 40–50 %).

## Применение в системах охлаждения пищевых продуктов

### Холодильные туннели

В туннельных охладителях с принудительной конвекцией (скорость воздуха 2–4 м/с) влияние начальной температуры критично. Продукция с высокой начальной температурой требует удлинения зоны интенсивного охлаждения или снижения пропускной способности конвейера на 20–30 %.

### Холодильные камеры (статическое охлаждение)

В камерах с естественной конвекцией (без вентиляции) время охлаждения значительно больше (до 48–72 часов), и влияние начальной температуры увеличивается. Хранение продукции с высокой начальной температурой требует её предварительного охлаждения во избежание перегрузки холодильной машины.

### Система управления производительностью

На основе известной начальной температуры партии продукции система управления HVAC может корректировать:
- Производительность компрессора (инвертор, ступенчатое управление);
- Температуру испарителя;
- Время экспозиции в охлаждающей среде;
- Объёмный расход воздуха через испаритель.

## Стандарты и нормативы

### Международные стандарты

- **ASHRAE Handbook — Refrigeration (SI Edition):** описывает методологию расчёта явного тепла и времени охлаждения для различных продуктов.
- **ISO 18691-1:2007** — теплофизические свойства пищевых продуктов и вспомогательных материалов (плотность, теплоёмкость).
- **ISO 4121:2023** — сенсорный анализ продуктов, включая оценку влияния температурной истории на органолептические показатели.

### Национальные нормативы

- **ГОСТ Р 32367-2008** — холодильное оборудование и системы охлаждения пищевых продуктов. Общие требования и методы испытаний;
- **СП 60.13330.2020** (актуализированная версия СНиП 41-01-2003) — отопление, вентиляция и кондиционирование, содержит требования к холодильным системам в пищепроме;
- **ГОСТ Р 50436-2021** — холодильные камеры для хранения пищевых продуктов. Требования к хладоносителям и режимам.

## Практические рекомендации

### Типовые значения начальной температуры

| Сценарий | Начальная температура, °C | Рекомендуемое время снижения, ч |
|---|---|---|
| Полевой урожай в жаркий день | 28–35 | 2–4 |
| Продукция после технологической обработки | 20–25 | 4–8 |
| Продукция при поступлении на склад | 15–20 | 8–16 |
| Предварительно охлаждённая продукция | 10–15 | 16–24 |

### Ошибки проектирования

1. **Недооценка полевого тепла:** расчёт начальной температуры по среднему значению вместо максимального приводит к неправильному подбору производительности холодильной машины.

2. **Игнорирование времени задержки:** предположение мгновенного попадания продукции в охлаждающую среду завышает реальную производительность системы на 15–25 %.

3. **Неучёт поправки на геометрию:** использование сосредоточенной ёмкости для крупных плодов (яблоки, груши, картофель) приводит к недооценке времени охлаждения в 1,5–2 раза.

### Оптимальные диапазоны

- **Целевая начальная температура при входе в основную камеру:** 10–15 °C (при предварительном охлаждении).
- **Скорость охлаждения в туннелях:** 1–3 °C/ч (при принудительной конвекции).
- **Допустимая температурная неоднородность в камере:** ±2 °C от целевого значения.

### Оценка энергопотребления

Увеличение начальной температуры на каждые 5 °C увеличивает специфическое энергопотребление холодильной системы на 8–12 %. Использование предварительного охлаждения снижает общее энергопотребление цикла на 20–35 %, что оправдывает дополнительные капитальные вложения в течение 2–3 сезонов.
