---
title: "Влияние размеров упаковки"
aliases: ["Влияние размеров упаковки"]
weight: 6
description: "Анализ воздействия геометрических параметров упаковки на время охлаждения пищевых продуктов в системах быстрого замораживания"
---
## Обзор

Размеры упаковки являются одним из ключевых факторов, определяющих время охлаждения и замораживания пищевых продуктов в промышленных холодильных системах. Увеличение размеров упаковки приводит к нелинейному возрастанию продолжительности теплового процесса из-за ограничения конвективного теплообмена и увеличения средней длины пути теплопередачи от поверхности к центру упаковки. Согласно теории нестационарной теплопроводности, время охлаждения зависит от квадрата характеристического размера упаковки. Данный эффект критически важен при проектировании туннелей быстрого замораживания (IQF — Individual Quick Freezing), холодильных камер и установок для поточной обработки продукции в соответствии с требованиями ASHRAE Handbook и ISO 23201.

## Физические принципы теплопередачи в упаковках

Процесс охлаждения упакованного продукта включает несколько последовательных сопротивлений теплопередаче:

$$R_{\text{общ}} = R_{\text{конв}} + R_{\text{упак}} + R_{\text{внутр}}$$

где:
- $R_{\text{конв}}$ — конвективное сопротивление между холодным воздухом и поверхностью упаковки, м²·K/Вт
- $R_{\text{упак}}$ — тепловое сопротивление самой упаковки (картон, пленка), м²·K/Вт
- $R_{\text{внутр}}$ — внутреннее сопротивление теплопроводности в продукте и самой упаковке, м²·K/Вт

Коэффициент конвективной теплопередачи в холодильных камерах и туннелях замораживания находится в диапазоне $h = 20$–$150$ Вт/(м²·K) в зависимости от скорости воздуха (ASHRAE исследования показывают, что при скорости воздуха 2–4 м/с достигается оптимальный баланс между теплоотводом и равномерностью охлаждения).

Для нестационарного процесса охлаждения сферической или кубической упаковки характеристическое время охлаждения может быть оценено по критерию Фурье:

$$Fo = \frac{\alpha \cdot \tau}{L^2}$$

где:
- $\alpha$ — коэффициент температуропроводности продукта, м²/с (типично 1×10⁻⁷ — 5×10⁻⁷ м²/с для мяса, рыбы, овощей)
- $\tau$ — время охлаждения, с
- $L$ — характеристический размер (половина толщины), м

Для центра упаковки, охлаждаемого с обеих сторон, время охлаждения на 90% от начальной разницы температур:

$$\tau_{90\%} \approx \frac{0{,}2 \cdot L^2}{\alpha}$$

## Компоненты, влияющие на скорость охлаждения

### Тепловое сопротивление упаковки

Картонная коробка толщиной 3–5 мм имеет коэффициент теплопроводности $\lambda_{\text{картон}} = 0{,}08$–$0{,}12$ Вт/(м·K). Тепловое сопротивление однослойной картонной стенки:

$$R_{\text{картон}} = \frac{d}{\lambda} = \frac{0{,}004}{0{,}10} = 0{,}04 \text{ м}^2\text{·K/Вт}$$

Для полиэтиленовой или полипропиленовой пленки (d = 0,03–0,1 мм, λ = 0,45 Вт/(м·K)):

$$R_{\text{пленка}} = \frac{0{,}00005}{0{,}45} \approx 0{,}0001 \text{ м}^2\text{·K/Вт}$$

Пленка практически не влияет на общее сопротивление, однако может препятствовать прямому контакту холодного воздуха с продуктом.

### Схема укладки и контактные сопротивления

При штабелировании упаковок на паллете возникает контактное тепловое сопротивление между коробками. Величина зависит от:
- Давления прижима (обычно 50–200 Па)
- Площади контакта (в случае идеального контакта достигает 40–60% от номинальной площади)
- Шероховатости поверхности картона

Типовое контактное сопротивление между двумя картонными поверхностями:

$$R_{\text{контакт}} = 0{,}0005 - 0{,}002 \text{ м}^2\text{·K/Вт}$$

Для улучшения теплового контакта между паллетами рекомендуется использование алюминиевых прокладок или специальных прижимных устройств.

### Градиент температуры в паллетной нагрузке

При уширении упаковки (например, коробка 0,6×0,4×0,3 м) время охлаждения центра определяется максимальной половиной толщины. Центральный слой упаковок в паллете охлаждается существенно медленнее краевых:

- **Упаковка на краю паллеты**: все четыре боковые поверхности открыты холодному воздуху → время охлаждения на 90% — 3–6 часов
- **Упаковка в центре паллеты**: окружена другими упаковками, доступен только верхний край → время охлаждения — 10–24 часа

Разница в температурах может достичь 5–15 K между краевыми и центральными упаковками при одинаковом времени выдержки в камере.

### Ограничение циркуляции воздуха

Поперечное сечение прохода для холодного воздуха между рядами упаковок (межпаллетный зазор) должно составлять минимум 40–50 мм. При плотной укладке без зазоров скорость воздуха падает ниже 0,1 м/с, и конвективное число Нуссельта снижается на порядок:

$$Nu = h \cdot D / \lambda_{\text{воздуха}} = 2 \text{ (ламинарный режим)} \quad \text{вместо} \quad Nu = 50-100 \text{ (турбулентный)}$$

Это приводит к 5–10-кратному возрастанию времени охлаждения центральных упаковок.

## Методика расчета времени охлаждения

Для расчета среднего времени охлаждения упаковок в камере используется уточненная формула Planck:

$$\tau = \frac{L^2}{\pi^2 \alpha} \cdot \ln \left( \frac{4(\Delta T_0)}{{\pi(\Delta T_f)}} \right)$$

где:
- $L$ — характеристический размер упаковки, м
- $\Delta T_0$ — начальная разница температур, K
- $\Delta T_f$ — конечная разница температур (обычно 1–2 K)

Для практического проектирования рекомендуется эмпирическая формула ASHRAE:

$$\tau_{90\%} = \frac{P \cdot L^2}{h \cdot T_{\text{эф}}}$$

где:
- $P$ — параметр формы (для куба P ≈ 1/6, для цилиндра P ≈ 1/4)
- $h$ — коэффициент конвективной теплопередачи, Вт/(м²·K)
- $T_{\text{эф}} = \Delta T / c_p$ — эффективная температура, K/м²

### Пример расчета

Упаковка говядины размером 0,4 м × 0,3 м × 0,25 м при начальной температуре 15 °C, температуре камеры −30 °C, коэффициент конвекции h = 50 Вт/(м²·K), теплоемкость мяса c_p = 3,5 кДж/(кг·K).

Характеристический размер: $L = 0{,}15$ м (половина большей стороны)

$$\tau_{90\%} = \frac{0{,}17 \cdot (0{,}15)^2}{50 \cdot 45 / 3500} = \frac{0{,}00383}{0{,}643} \approx 6 \text{ часов}$$

## Конфигурация паллетной нагрузки и стандарты

Стандартные европейские паллеты (1,2 м × 0,8 м) размещают:
- **8 коробок** (0,6 × 0,4 м) — классическая укладка, позволяет обеспечить циркуляцию воздуха
- **Высота стека** — максимум 1,5–1,8 м для обеспечения равномерного охлаждения

Согласно ISO 3691 и ГОСТ Р 51192 (требования к паллетам и их маркировке), оптимальная конфигурация паллетной нагрузки должна предусматривать:
- Минимальный зазор между упаковками — 40 мм по периметру
- Равномерное распределение массы (допуск ±5%)
- Наличие вентиляционных каналов в высоту паллеты

## Применение в холодильных системах

### Туннели быстрого замораживания (IQF)

В системах IQF размеры упаковок минимизированы (100–500 г) для достижения времени замораживания 10–30 минут. Скорость воздуха достигает 4–8 м/с, что позволяет достичь h = 100–150 Вт/(м²·K).

### Холодильные камеры хранения

Камеры статического хранения используют естественную конвекцию (h = 5–15 Вт/(м²·K)). Время охлаждения полной паллеты увеличивается до 24–48 часов; рекомендуется использование предварительного охлаждения (pre-chilling) отдельных упаковок перед штабелированием.

### Спиральные и ленточные охлаждители

В этих системах упаковки движутся по ленте со скоростью 0,3–0,8 м/с. Контактное охлаждение дном через ленту дополняется конвекцией воздуха. Типовое время охлаждения — 2–4 часа для упаковок массой 2–5 кг.

## Практические рекомендации

| Параметр | Минимум | Рекомендуемое значение | Максимум |
|----------|---------|------------------------|----------|
| Ширина упаковки, мм | 150 | 300–400 | 600 |
| Глубина упаковки, мм | 100 | 250–300 | 400 |
| Высота упаковки, мм | 100 | 200–250 | 350 |
| Межпаллетный зазор, мм | 30 | 50 | — |
| Межрядный зазор в камере, м | 0,5 | 0,8–1,0 | — |
| Скорость циркуляции воздуха, м/с | 0,3 | 1,0–2,0 | 4,0 |

**Ошибки проектирования:**
1. Недооценка влияния характеристического размера — удвоение размера упаковки увеличивает время охлаждения в 4 раза
2. Отсутствие вентиляционных каналов приводит к неоднородному охлаждению (ΔT > 10 K)
3. Плотная укладка без зазоров создает "мертвые зоны" в центре паллеты

**Рекомендации:**
- Поддерживайте скорость воздуха не менее 1,5 м/с в камере охлаждения
- Предусмотрите зазоры между упаковками и стенами камеры минимум 0,3 м
- Используйте вентилируемые картонные коробки с перфорацией (диаметр отверстий 8–10 мм, плотность 2–4 отверстия на см²)

## Стандарты и нормативы

Проектирование и эксплуатация холодильных систем для охлаждения упакованной продукции регулируются следующими документами:

- **ASHRAE 33-2010** — энергоэффективность холодильных машин и систем
- **ISO 13371** — требования к температурному режиму при транспортировке замороженной пищи
- **ГОСТ Р 51812** — холодильные камеры производственного назначения; методы испытаний
- **СП 256.1325800.2016** — своды правил по холодоснабжению
- **Регламент (ЕС) 1169/2011** — информация о пищевых продуктах; требования к условиям хранения

Согласно ASHRAE Handbook (Refrigeration), допускается неоднородность температур между упаковками не более 3 K при промежуточном охлаждении и не более 5 K при глубокой заморозке.
