---
title: "Уравнение Планка"
aliases: ["Уравнение Планка"]
description: "Комплексный анализ уравнения Планка для расчета времени замораживания продуктов, включая коэффициенты формы, допущения, ограничения, модификации Клиланда-Эрла и практическое применение в промышленных системах охлаждения."
weight: 1
---

## Введение

Уравнение Планка обеспечивает фундаментальный аналитический метод для прогнозирования времени замораживания продуктов и других материалов. Разработанное Р. Планком в 1913 году, это уравнение остается основой для большинства расчетов времени замораживания в промышленном охлаждении, несмотря на его упрощающие предположения. Уравнение уравновешивает скорость отвода тепла с теплотой плавления, учитывая сопротивление проводимости через замороженный слой и конвективное сопротивление на поверхности.

Классическое уравнение Планка применяется к правильно геометрическим продуктам (бесконечные пластины, бесконечные цилиндры, сферы), замораживаемым с начальной равномерной температуры выше точки замерзания до конечной центральной температуры ниже точки замерзания.

## Классическое уравнение Планка

### Основная форма

Время замораживания **t_f** задается следующим образом:

```
t_f = (ρ L / (T_f - T_m)) × (P a / h + R a² / k)
```

Где:
- **t_f** = Время замораживания (с)
- **ρ** = Плотность замороженного продукта (кг/м³)
- **L** = Теплота плавления (Дж/кг)
- **T_f** = Начальная температура замерзания продукта (°C)
- **T_m** = Температура охлаждающей среды (°C)
- **a** = Толщина (для пластины) или диаметр (для цилиндра/сферы) (м)
- **h** = Коэффициент теплопередачи поверхности (Вт/м²·К)
- **k** = Теплопроводность замороженного продукта (Вт/м·К)
- **P** = Безразмерный коэффициент формы для конвекции поверхности
- **R** = Безразмерный коэффициент формы для внутренней проводимости

### Коэффициенты формы

Факторы P и R учитывают геометрию и определяют относительную важность поверхностной конвекции и внутренней проводимости:

| Геометрия | P | R | Применение |
|-----------|---|---|-----------|
| Бесконечная пластина | 1/2 | 1/8 | Тонкие продукты, слоистые материалы |
| Бесконечный цилиндр | 1/4 | 1/16 | Колбасы, трубы, цилиндрические контейнеры |
| Сфера | 1/6 | 1/24 | Фрукты, фрикадельки, сферические продукты |
| Конечный цилиндр (L/D = 1) | 1/4 | 1/16 | Короткие цилиндры, банки |
| Конечный цилиндр (L/D = 2) | 1/4 | 1/16 | Стандартные банки |
| Конечный цилиндр (L/D = 4) | 1/6 | 1/24 | Длинные цилиндры, приближающиеся к бесконечным |
| Прямоугольный блок (2a×2a×4a) | 1/8 | 1/32 | Упакованные продукты |

Для конечных цилиндров и прямоугольных блоков характеристическое измерение **a** представляет:
- Конечный цилиндр: **a** = радиус или половина диаметра
- Прямоугольный блок: **a** = самое короткое полуизмерение

### Вывод из первых принципов

Уравнение Планка выводится из теплового баланса во время фазовых изменений. Рассмотрим бесконечную пластину толщиной 2a:

**Тепло, удаленное из продукта:**
```
Q_total = ρ × V × L = ρ × (2a × A) × L
```

**Тепловой поток через замороженный слой:**

Толщина замороженного слоя увеличивается от поверхности к центру. В момент времени t замороженный слой простирается на расстояние x от поверхности. Градиент температуры через этот слой приблизительно линейный:

```
q = k × A × (T_f - T_m) / x
```

**Тепловой поток через пленку на поверхности:**
```
q = h × A × (T_s - T_m)
```

Где **T_s** — температура поверхности. Для установившегося состояния через составное сопротивление:

```
q = (T_f - T_m) / (x/k + 1/h)
```

**Тепловой баланс:**

Тепло, проводимое через замороженный слой, равно теплоте плавления, выделяемой на фронте замерзания:

```
ρ × L × A × dx/dt = k × A × (T_f - T_m) / x + h × A × (T_f - T_m)
```

Разделяя переменные и интегрируя от x = 0 до x = a во времени от 0 до t_f:

```
∫[0 to a] ρ L x dx = ∫[0 to t_f] [k(T_f - T_m) + h(T_f - T_m)x] dt
```

Это интегрирование дает:

```
ρ L a²/2 = (T_f - T_m) × [ka/h + a²/2k] × t_f
```

Переупорядочивая:

```
t_f = (ρ L / (T_f - T_m)) × (a/2h + a²/2k)
```

Для пластины с полутолщиной a сравнение с общей формой определяет **P = 1/2** и **R = 1/8** (коэффициент 2 учитывает отвод тепла с обеих сторон).

## Допущения и ограничения

### Основные допущения

1. **Одна точка замерзания**: Продукт замерзает при одной температуре T_f (без диапазона замерзания)
2. **Пренебрежимое чувствительное тепло**: Отвод тепла выше и ниже точки замерзания мал по сравнению с скрытой теплотой
3. **Постоянные свойства**: Теплопроводность, плотность и коэффициент теплопередачи остаются постоянными
4. **Равномерная начальная температура**: Продукт начинается с температуры замерзания T_f по всему объему
5. **Постоянная температура среды**: Температура охлаждающей среды T_m постоянна
6. **Правильная геометрия**: Продукт имеет простую геометрическую форму
7. **Одномерный тепловой поток**: Краевые эффекты пренебрежимо малы
8. **Отсутствие изменения объема**: Размеры продукта остаются постоянными при замораживании

### Практические ограничения

**Переоценка времени замораживания:**
- Уравнение Планка обычно **переоценивает** время замораживания на 10-30%
- Предполагает, что продукт начинается при температуре замерзания (не учитывает предварительное охлаждение)
- Предполагает, что замораживание заканчивается, когда центр достигает точки замерзания (фактическая цель ниже)

**Изменение свойств:**
- Теплопроводность замороженного продукта обычно в 3-4 раза выше, чем незамороженного
- Плотность изменяется на 5-10% при замораживании
- Коэффициент теплопередачи варьируется в зависимости от скорости воздуха, разницы температур и образования инея

**Эффекты диапазона замерзания:**
- Большинство продуктов замерзает в диапазоне температур (обычно от -1°C до -5°C)
- Теплота плавления выделяется постепенно, не при одной температуре
- Связанная вода замерзает при более низких температурах

**Распределение температуры:**
- Предполагает линейный профиль температуры в замороженном слое
- Фактический профиль более сложен из-за изменяющейся теплопроводности

## Модифицированные уравнения Планка

### Учет чувствительного тепла

Полный процесс замораживания включает три фазы:
1. **Предварительное охлаждение**: Охлаждение с начальной температуры T_i до точки замерзания T_f
2. **Фазовое изменение**: Замораживание при диапазоне температур вокруг T_f
3. **Закалка**: Охлаждение от T_f до конечной центральной температуры T_c

**Модифицированное уравнение включая чувствительное тепло:**

```
t_f = (ρ / (T_f - T_m)) × [ΔH_1(a/h) + ΔH_2(a²/k)]
```

Где:
```
ΔH_1 = P × [L + c_u(T_i - T_f) + c_f(T_f - T_c)]
ΔH_2 = R × [L + 0.5 × c_u(T_i - T_f) + 0.2 × c_f(T_f - T_c)]
```

- **c_u** = Удельная теплоемкость незамороженного продукта (Дж/кг·К)
- **c_f** = Удельная теплоемкость замороженного продукта (Дж/кг·К)
- **T_i** = Начальная температура продукта (°C)
- **T_c** = Конечная центральная температура (°C)

Коэффициенты 0.5 и 0.2 учитывают распределение температуры при отводе чувствительного тепла.

### Метод эквивалентной температуры замерзания

Для продуктов с диапазоном замерзания используйте **эквивалентную температуру замерзания**:

```
T_f,eq = (T_i + T_c) / 2
```

Это приблизительно определяет среднюю температуру при замораживании и обеспечивает лучшую точность, чем использование начальной точки замерзания.

### Эквивалентное измерение теплопередачи

Для неправильных форм рассчитайте **эквивалентное измерение теплопередачи**:

```
a_eq = (V / A) × β
```

Где:
- **V** = Объем продукта (м³)
- **A** = Площадь поверхности (м²)
- **β** = Коэффициент формы (1 для пластины, 2 для цилиндра, 3 для сферы)

Затем используйте коэффициенты формы, соответствующие предполагаемой геометрии в уравнении Планка.

## Модификации Клиланда-Эрла

Клиланд и Эрл (1977, 1982) разработали эмпирические модификации уравнения Планка, которые значительно улучшают точность для практического применения при замораживании пищевых продуктов. Эти модификации учитывают чувствительное тепло, диапазон замерзания и температурно-зависимые свойства.

### Форма уравнения Клиланда-Эрла

```
t_f = (ρ_u × a / (T_f - T_m)) × [P × ΔH_1 / E_1 + R × ΔH_2 / E_2]
```

Где:
- **ρ_u** = Плотность незамороженного продукта (кг/м³)
- **E_1** = Средний коэффициент теплопередачи поверхности при замораживании (Вт/м²·К)
- **E_2** = Средняя теплопроводность при замораживании (Вт/м·К)

### Члены энтальпии

**ΔH_1 (энтальпия поверхностного сопротивления):**

```
ΔH_1 = c_u(T_i - T_f) + L + c_f(T_f - T_c)
```

**ΔH_2 (энтальпия внутреннего сопротивления):**

```
ΔH_2 = (1 + 0.008 Pk_s) × c_u(T_i - T_f) + L + (1 - 0.10 Pk_s) × c_f(T_f - T_c)
```

Где **Pk_s** — число Планка для чувствительного тепла:

```
Pk_s = c_f(T_f - T_c) / L
```

### Средний коэффициент теплопередачи

Средний коэффициент теплопередачи поверхности учитывает изменяющиеся условия:

```
E_1 = 1 / [(T_f - T_m) / ((T_i - T_m) × h_0 + (T_f - T_m) × h_f)]
```

Упрощено для большинства применений:

```
E_1 ≈ h × [(T_i - T_m) / (T_f - T_m)]^0.25
```

Где:
- **h_0** = Начальный коэффициент теплопередачи (Вт/м²·К)
- **h_f** = Конечный коэффициент теплопередачи (Вт/м²·К)
- **h** = Средний коэффициент теплопередачи (Вт/м²·К)

### Средняя теплопроводность

Средняя теплопроводность при замораживании:

```
E_2 = (2 × k_u × k_f) / (k_u + k_f)
```

Где:
- **k_u** = Теплопроводность незамороженного продукта (Вт/м·К)
- **k_f** = Теплопроводность замороженного продукта (Вт/м·К)

Это гармоническое среднее учитывает изменяющуюся проводимость по мере распространения замороженного слоя.

### Модифицированные коэффициенты формы

Клиланд и Эрл введли модифицированные коэффициенты формы на основе обширного численного анализа:

| Геометрия | P (Клиланд) | R (Клиланд) | Диапазон чисел Био |
|-----------|-------------|-------------|-------------------|
| Бесконечная пластина | 0.5072 | 0.1684 | 0.1 < Bi < 100 |
| Бесконечный цилиндр | 0.2482 | 0.0528 | 0.1 < Bi < 100 |
| Сфера | 0.1684 | 0.0235 | 0.1 < Bi < 100 |

**Число Био:**

```
Bi = h × a / k_f
```

Число Био указывает на относительную важность внутреннего сопротивления проводимости к сопротивлению конвекции поверхности.

## Практические примеры расчетов

### Пример 1: Замораживание котлет из говядины (бесконечная пластина)

**Данные:**
- Толщина: 2a = 19 мм (a = 0.0095 м)
- Начальная температура: T_i = 20°C
- Начальная точка замерзания: T_f = -2°C
- Конечная центральная температура: T_c = -18°C
- Температура охлаждающей среды: T_m = -35°C
- Скорость воздуха: 5 м/с
- Коэффициент теплопередачи: h = 40 Вт/м²·К

**Свойства продукта (говядина, 75% влаги):**
- Плотность незамороженная: ρ_u = 1050 кг/м³
- Плотность замороженная: ρ_f = 970 кг/м³
- Удельная теплоемкость незамороженная: c_u = 3500 Дж/кг·К
- Удельная теплоемкость замороженная: c_f = 1900 Дж/кг·К
- Теплота плавления: L = 250 кДж/кг (264,890 Дж/кг)
- Теплопроводность незамороженная: k_u = 0.45 Вт/м·К
- Теплопроводность замороженная: k_f = 1.60 Вт/м·К

**Классический расчет Планка:**

Используя P = 1/2, R = 1/8 для бесконечной пластины:

```
t_f = (970 × 264,890 / (-2 - (-35))) × (0.5 × 0.0095 / 40 + 0.125 × 0.0095² / 1.60)
t_f = (257,143,300 / 33) × (0.000119 + 0.000007)
t_f = 7,792,524 × 0.000126
t_f = 982 секунды = 16.4 минуты
```

**Расчет Клиланда-Эрла:**

Этап 1 — Расчет числа Планка:
```
Pk_s = 1900 × (-2 - (-18)) / 264,890 = 1900 × 16 / 264,890 = 0.115
```

Этап 2 — Расчет членов энтальпии:
```
ΔH_1 = 3500 × (20 - (-2)) + 264,890 + 1900 × (-2 - (-18))
ΔH_1 = 77,000 + 264,890 + 30,400 = 372,290 Дж/кг

ΔH_2 = (1 + 0.008 × 0.5 × 0.115) × 77,000 + 264,890 + (1 - 0.10 × 0.5 × 0.115) × 30,400
ΔH_2 = 1.00046 × 77,000 + 264,890 + 0.9943 × 30,400
ΔH_2 = 77,035 + 264,890 + 30,167 = 372,092 Дж/кг
```

Этап 3 — Расчет средней теплопроводности:
```
E_2 = (2 × 0.45 × 1.60) / (0.45 + 1.60) = 1.44 / 2.05 = 0.702 Вт/м·К
```

Этап 4 — Использование E_1 ≈ h (упрощено):
```
E_1 = 40 Вт/м²·К
```

Этап 5 — Расчет времени замораживания:
```
t_f = (1050 × 0.0095 / (-2 - (-35))) × (0.5072 × 372,290 / 40 + 0.1684 × 372,092 / 0.702)
t_f = (9.975 / 33) × (4,724 + 89,296)
t_f = 0.3023 × 94,020
t_f = 28,440 секунд = 7.9 часов
```

**Анализ:**

Метод Клиланда-Эрла дает приблизительно **29 раз дольше**, чем классический Планк, потому что он учитывает:
- Отвод чувствительного тепла (охлаждение с 20°C до -2°C, затем с -2°C до -18°C)
- Более низкую среднюю теплопроводность на начальной незамороженной фазе
- Более точное представление распределения температуры

Классическое уравнение Планка предполагает, что продукт начинается при точке замерзания, что резко недооценивает фактическое время замораживания.

### Пример 2: Замораживание филе рыбы (неправильная форма)

**Данные:**
- Объем: V = 0.0003 м³ (300 см³)
- Площадь поверхности: A = 0.025 м² (250 см²)
- Начальная температура: T_i = 5°C
- Точка замерзания: T_f = -1.5°C
- Конечная центральная температура: T_c = -20°C
- Температура воздуха морозилки: T_m = -40°C
- Коэффициент теплопередачи: h = 50 Вт/м²·К

**Свойства продукта (рыба, 80% влаги):**
- Плотность: ρ = 1040 кг/м³
- Удельная теплоемкость незамороженная: c_u = 3800 Дж/кг·К
- Удельная теплоемкость замороженная: c_f = 2000 Дж/кг·К
- Теплота плавления: L = 268 кДж/кг (283,520 Дж/кг)
- Теплопроводность незамороженная: k_u = 0.50 Вт/м·К
- Теплопроводность замороженная: k_f = 1.80 Вт/м·К

**Этап 1 — Определение эквивалентного измерения:**

Отношение объема к площади:
```
V/A = 0.0003 / 0.025 = 0.012 м
```

Предположим геометрию пластины (β = 1):
```
a_eq = 0.012 × 1 = 0.012 м
```

**Этап 2 — Использование уравнения Клиланда-Эрла:**

Рассчитайте Pk_s:
```
Pk_s = 2000 × 18.5 / 283,520 = 0.131
```

Рассчитайте ΔH_1:
```
ΔH_1 = 3800 × 6.5 + 283,520 + 2000 × 18.5
ΔH_1 = 24,700 + 283,520 + 37,000 = 345,220 Дж/кг
```

Рассчитайте ΔH_2:
```
ΔH_2 = (1 + 0.008 × 0.5072 × 0.131) × 24,700 + 283,520 + (1 - 0.10 × 0.5072 × 0.131) × 37,000
ΔH_2 = 1.00053 × 24,700 + 283,520 + 0.9933 × 37,000
ΔH_2 = 24,713 + 283,520 + 36,752 = 344,985 Дж/кг
```

Рассчитайте E_2:
```
E_2 = (2 × 0.50 × 1.80) / (0.50 + 1.80) = 1.80 / 2.30 = 0.783 Вт/м·К
```

Рассчитайте время замораживания:
```
t_f = (1040 × 0.012 / 38.5) × (0.5072 × 345,220 / 50 + 0.1684 × 344,985 / 0.783)
t_f = 0.324 × (3,502 + 73,901)
t_f = 0.324 × 77,403
t_f = 25,078 секунд = 6.97 часов
```

### Пример 3: Замораживание сферических фрикаделек

**Данные:**
- Диаметр: 2a = 40 мм (a = 0.020 м)
- Начальная температура: T_i = 15°C
- Точка замерзания: T_f = -2.5°C
- Конечная центральная температура: T_c = -15°C
- Температура воздуха: T_m = -30°C
- Коэффициент теплопередачи: h = 35 Вт/м²·К

**Свойства продукта (мясо, 70% влаги):**
- Плотность: ρ = 1060 кг/м³
- Удельная теплоемкость незамороженная: c_u = 3400 Дж/кг·К
- Удельная теплоемкость замороженная: c_f = 1850 Дж/кг·К
- Теплота плавления: L = 235 кДж/кг (248,090 Дж/кг)
- Теплопроводность незамороженная: k_u = 0.43 Вт/м·К
- Теплопроводность замороженная: k_f = 1.50 Вт/м·К

**Используя коэффициенты сферы (P = 0.1684, R = 0.0235):**

Рассчитайте Pk_s:
```
Pk_s = 1850 × 12.5 / 248,090 = 0.093
```

Рассчитайте ΔH_1:
```
ΔH_1 = 3400 × 17.5 + 248,090 + 1850 × 12.5
ΔH_1 = 59,500 + 248,090 + 23,125 = 330,715 Дж/кг
```

Рассчитайте ΔH_2:
```
ΔH_2 = (1 + 0.008 × 0.1684 × 0.093) × 59,500 + 248,090 + (1 - 0.10 × 0.1684 × 0.093) × 23,125
ΔH_2 = 1.00013 × 59,500 + 248,090 + 0.9984 × 23,125
ΔH_2 = 59,508 + 248,090 + 23,088 = 330,686 Дж/кг
```

Рассчитайте E_2:
```
E_2 = (2 × 0.43 × 1.50) / (0.43 + 1.50) = 1.29 / 1.93 = 0.668 Вт/м·К
```

Рассчитайте время замораживания:
```
t_f = (1060 × 0.020 / 27.5) × (0.1684 × 330,715 / 35 + 0.0235 × 330,686 / 0.668)
t_f = 0.771 × (1,590 + 11,640)
t_f = 0.771 × 13,230
t_f = 10,198 секунд = 2.83 часов
```

## Выбор коэффициентов теплопередачи

Точный прогноз времени замораживания требует надлежащих значений коэффициентов теплопередачи для конкретного метода замораживания:

| Метод замораживания | Скорость воздуха | Коэффициент теплопередачи h (Вт/м²·К) |
|-------------------|------------------|--------------------------------------|
| Морозилка неподвижного воздуха | Естественная конвекция | 5 - 10 |
| Скоростная морозилка | 0.3 - 0.6 м/с | 15 - 25 |
| Скоростная морозилка | 0.9 - 1.5 м/с | 30 - 50 |
| Скоростная морозилка | 1.5 - 3 м/с | 50 - 80 |
| Кипящий слой | Высокая скорость | 100 - 200 |
| Погружение в рассол | Рассол/гликоль | 200 - 500 |
| Пластинчатая морозилка | Контактное замораживание | 100 - 300 |
| Криогенное (CO₂) | Контакт с жидкостью | 400 - 800 |
| Криогенное (N₂) | Распыление жидкостью | 500 - 1000 |

**Факторы, влияющие на коэффициент теплопередачи:**
- Скорость воздуха или жидкости
- Разница температур между продуктом и средой
- Характеристики поверхности продукта (гладкая, шероховатая, образование инея)
- Упаковка (упакованные продукты имеют более низкие значения h)
- Ориентация продукта и расстояние между предметами

Для упакованных продуктов уменьшите коэффициент теплопередачи на 20-40%, чтобы учесть сопротивление упаковки.

## Данные свойств для обычных пищевых продуктов

### Теплопроводность

**Незамороженная (выше точки замерзания):**

| Продукт | Влажность (%) | k_u (Вт/м·К) |
|---------|--------------|-------------|
| Говядина | 70-75 | 0.41 - 0.48 |
| Свинина | 65-72 | 0.40 - 0.46 |
| Курица | 70-75 | 0.42 - 0.49 |
| Рыба (нежирная) | 78-82 | 0.48 - 0.54 |
| Рыба (жирная) | 60-70 | 0.38 - 0.45 |
| Овощи | 85-95 | 0.50 - 0.60 |
| Фрукты | 80-90 | 0.45 - 0.58 |
| Мороженое | 60-65 | 0.35 - 0.42 |

**Замороженная (ниже точки замерзания):**

| Продукт | Влажность (%) | k_f (Вт/м·К) |
|---------|--------------|-------------|
| Говядина | 70-75 | 1.50 - 1.75 |
| Свинина | 65-72 | 1.40 - 1.65 |
| Курица | 70-75 | 1.55 - 1.80 |
| Рыба (нежирная) | 78-82 | 1.75 - 2.00 |
| Рыба (жирная) | 60-70 | 1.30 - 1.55 |
| Овощи | 85-95 | 1.85 - 2.20 |
| Фрукты | 80-90 | 1.65 - 2.05 |
| Мороженое | 60-65 | 1.25 - 1.50 |

### Теплота плавления

Теплота плавления зависит в основном от содержания влаги:

```
L = w × L_воды
```

Где:
- **w** = Массовая доля воды (десятичная)
- **L_воды** = Теплота плавления воды = 334 кДж/кг

Для продуктов учитывайте связанную воду и растворенные вещества:

```
L ≈ w × 334 × (0.95 - 0.85) кДж/кг
```

Типичный диапазон: **0.85 до 0.95 раз теоретическое** значение на основе содержания воды.

| Содержание влаги (%) | Эффективное L (кДж/кг) |
|---------------------|----------------------|
| 50 | 148 - 169 |
| 60 | 180 - 201 |
| 70 | 211 - 232 |
| 75 | 227 - 248 |
| 80 | 243 - 264 |
| 85 | 253 - 280 |
| 90 | 269 - 296 |
| 95 | 285 - 311 |

## Численные методы и программное обеспечение

Для сложных геометрий, неравномерных начальных условий или переменных свойств численные методы обеспечивают более точные прогнозы:

### Метод конечных разностей

Дискретизируйте уравнение теплопроводности:

```
∂T/∂t = α × ∇²T
```

Где **α = k / (ρ × c)** — коэффициент теплопроводности.

### Анализ методом конечных элементов

Пакеты коммерческого программного обеспечения, используемые при анализе замораживания пищевых продуктов:
- COMSOL Multiphysics
- ANSYS Fluent
- MATLAB с PDE Toolbox
- Специализированное программное обеспечение для пищевой инженерии (FreezeCalc, ColdSim)

### Когда использовать численные методы

- Неправильные геометрии продуктов
- Слоистые или составные продукты
- Зависящие от времени граничные условия
- Пространственно варьирующиеся начальные температуры
- Требование детальных профилей внутренней температуры
- Несколько продуктов в контакте
- Требования точности в пределах ±5%

## Справочные материалы ASHRAE

**ASHRAE Handbook - Refrigeration (2022):**
- Глава 19: Теплофизические свойства пищевых продуктов
- Глава 20: Времена охлаждения и замораживания пищевых продуктов
- Таблица 1: Теплофизические свойства пищевых продуктов
- Таблица 3: Коэффициенты формы для уравнения Планка
- Уравнения 15-22: Модифицированные уравнения Планка

**Ключевые уравнения из ASHRAE:**
- Уравнение 20.15: Классическое уравнение Планка
- Уравнение 20.18: Модификация Клиланда-Эрла
- Уравнение 20.21: Методы расчета энтальпии
- Рисунок 20.3: Коэффициенты теплопередачи для различных методов замораживания

## Точность и валидация

**Ожидаемая точность методов на основе Планка:**

| Метод | Типичная точность | Диапазон применения |
|-------|-------------------|-------------------|
| Классический Планк | ±30-50% (переоценивает) | Ограниченный, только образовательный |
| Модифицированный Планк (чувствительное тепло) | ±20-30% | Правильные формы, известные свойства |
| Клиланд-Эрл | ±10-15% | Большинство применений при замораживании пищевых продуктов |
| Численные методы | ±5-10% | Сложные случаи, научные исследования |

**Факторы, влияющие на точность прогноза:**
- Неопределенность данных свойств (±10-20%)
- Оценка коэффициента теплопередачи (±20-30%)
- Вариабельность продукта (состав, начальная температура)
- Фактические условия процесса замораживания
- Образование инея на поверхности продукта
- Неравномерное распределение воздуха в морозилке

## Инженерные применения

### Расчеты производительности морозилки

Общая нагрузка охлаждения включает:

1. **Нагрузка замораживания продукта:**
```
Q_product = m × (c_u × ΔT_precool + L + c_f × ΔT_temper) / t_f
```

2. **Упаковка:**
```
Q_package = m_package × c_package × ΔT / t_f
```

3. **Проникновение воздуха, теплота вентилятора, потери теплопередачи**

### Оптимизация процесса

Используйте расчеты времени замораживания для:
- Выбора надлежащего оборудования для замораживания
- Определения оптимальной скорости воздуха (баланс между энергетическими затратами и производительностью)
- Определения размеров систем охлаждения
- Оптимизации размеров продукта для быстрого замораживания
- Планирования производственных циклов
- Сравнения методов замораживания (скоростная, пластинчатая, погружение, криогенное)

### Соображения о качестве

Скорость замораживания влияет на качество продукта:

**Медленное замораживание (низкое h, высокое a):**
- Крупные кристаллы льда
- Повреждение клеток
- Потеря при оттаивании
- Деградация текстуры

**Быстрое замораживание (высокое h, низкое a):**
- Мелкие кристаллы льда
- Минимальное повреждение клеток
- Лучшее сохранение качества
- Более высокие операционные затраты

Целевые скорости замораживания:
- Индивидуально быстрозамороженные (IQF): Полное замораживание за 15-30 минут
- Стандартная скоростная морозилка: 2-4 часов
- Пластинчатая морозилка: 1-3 часов
- Криогенное: 5-15 минут

## Заключение

Уравнение Планка обеспечивает фундаментальную основу для расчетов времени замораживания в промышленном охлаждении. Хотя классическое уравнение имеет значительные ограничения, современные модификации (в частности, Клиланда-Эрла) предлагают практическую точность для инженерного проектирования и анализа.

**Ключевые инженерные соображения:**

1. Всегда используйте модифицированные уравнения Планка, которые учитывают чувствительное тепло
2. Выберите надлежащие коэффициенты формы на основе фактической геометрии продукта
3. Используйте проверенные данные свойств из ASHRAE или экспериментального измерения
4. Консервативно оценивайте коэффициенты теплопередачи для расчетов конструкции
5. Рассмотрите использование численных методов для критических применений
6. Проверьте предсказания пробными циклами при пуске

Уравнение остается необходимым инструментом для инженеров систем охлаждения, обеспечивая быстрые оценки для исследований осуществимости, предварительного проектирования и оптимизации процесса. Для окончательной проверки конструкции объедините аналитические прогнозы с экспериментальной валидацией или детальным численным моделированием.
