---
title: "Базовая формулировка"
aliases: ["Базовая формулировка"]
weight: 1
description: "Фундаментальное уравнение Планка для расчёта времени охлаждения и замораживания пищевых продуктов: геометрические коэффициенты, физические принципы, применение к плитам, цилиндрам и сферам."
---
## Обзор

Уравнение Планка (Plank equation) — классический метод расчёта времени охлаждения и замораживания пищевых продуктов, предложенный R. Plank в 1941 году. Это полуэмпирическое соотношение связывает время теплопередачи с геометрией образца, теплофизическими свойствами продукта и условиями окружающей среды. Уравнение широко используется в пищевой промышленности, машиностроении для холодильного оборудования и применяется в системах охлаждения HVAC для расчётов тепловых нагрузок при обработке пищи. Базовая формулировка содержит два эмпирических геометрических коэффициента (P и R), которые зависят от формы продукта и условий теплоотвода.

Практическая ценность уравнения Планка состоит в простоте применения без сложного численного интегрирования уравнения теплопроводности. Метод позволяет инженерам быстро оценивать производительность холодильных камер и проектировать системы охлаждения. ASHRAE Handbook — Refrigeration содержит рекомендации по использованию уравнения Планка при проектировании холодильного оборудования.

## Физические принципы

Уравнение Планка основано на решении нестационарного уравнения теплопроводности (Fourier diffusion equation) с предположением:
- линейного профиля температуры внутри продукта;
- постоянных теплофизических свойств;
- граничного условия третьего рода (конвективный теплоотвод);
- начального условия: однородного распределения температуры.

Фундаментальное уравнение Планка записывается в виде:

$$t = \frac{P \cdot E}{h^2} + \frac{R \cdot E}{h}$$

где:
- $t$ — время охлаждения/замораживания, с;
- $P$, $R$ — безразмерные геометрические коэффициенты (зависят от формы и режима);
- $E$ — эффективная разность температур, °C;
- $h$ — половина толщины плиты или радиус цилиндра/сферы, м.

Коэффициенты $P$ и $R$ включены в формулировку для учёта влияния геометрии и граничных условий на процесс теплопередачи. Эффективная разность температур $E$ определяется как:

$$E = \frac{T_i - T_\infty}{T_i - T_f}$$

где:
- $T_i$ — начальная температура продукта, °C;
- $T_\infty$ — температура хладоносителя (воздух холодильной камеры), °C;
- $T_f$ — конечная температура (центр продукта), °C.

## Компоненты: геометрические коэффициенты

### Коэффициент P (влияние теплопроводности)

Коэффициент $P$ учитывает относительную роль внутреннего теплосопротивления (теплопроводность) к внешнему (конвекция). Определяется безразмерным числом Фурье при завершении процесса и числом Био:

$$P = \frac{\lambda}{\alpha \cdot h}$$

где $\lambda$ — коэффициент теплопроводности продукта, Вт/(м·К); $\alpha$ — коэффициент конвективной теплопередачи с поверхности, Вт/(м²·К).

Для **плиты** толщиной $2h$ (полутолщина $h$): $P \approx 1/3 \div 1/6$ при типичных условиях.

### Коэффициент R (влияние геометрии)

Коэффициент $R$ зависит от формы продукта:

| Геометрия | Условие | Типовое значение R |
|-----------|---------|-------------------|
| **Плита** | $Fo > 0.2$ | $0.075 \div 0.15$ |
| **Цилиндр** | $Fo > 0.2$ | $0.11 \div 0.20$ |
| **Сфера** | $Fo > 0.2$ | $0.15 \div 0.25$ |

где $Fo = \frac{\alpha \cdot t}{\rho \cdot c \cdot h^2}$ — число Фурье (критерий подобия процесса нестационарной теплопроводности).

## Факторы геометрии для различных форм

### Бесконечная плита

Для продукта в форме **бесконечной плиты** толщиной $2h$ при охлаждении с обеих сторон коэффициенты получены из аналитического решения:

$$P_{\text{плита}} = \frac{\lambda}{\alpha h} \cdot f_1(\text{Bi})$$

$$R_{\text{плита}} = 0.1 + 0.05 \cdot \text{Bi}$$

Число Био: $\text{Bi} = \frac{\alpha \cdot h}{\lambda}$ — характеризует соотношение внешнего и внутреннего теплосопротивлений.

**Пример**: мясной блок в камере ($\lambda = 0.45$ Вт/(м·К), $\alpha = 25$ Вт/(м²·К), $h = 0.1$ м):
$$\text{Bi} = \frac{25 \cdot 0.1}{0.45} = 5.56 \quad (\text{внешнее сопротивление доминирует})$$

### Бесконечный цилиндр

Для продукта в виде **цилиндра радиусом $r$** (например, колбаса, палка масла):

$$P_{\text{цил}} = \frac{\lambda}{\alpha r} \cdot g_1(\text{Bi})$$

$$R_{\text{цил}} \approx 0.13 + 0.08 \cdot \text{Bi}$$

Геометрический множитель $g_1$ зависит от граничных условий первого и третьего рода.

### Сфера

Для **сферических** продуктов (фрукты, ягоды) радиусом $R_s$:

$$P_{\text{сфера}} = \frac{\lambda}{\alpha R_s} \cdot s_1(\text{Bi})$$

$$R_{\text{сфера}} \approx 0.16 + 0.10 \cdot \text{Bi}$$

Сферическая геометрия требует наибольшего времени охлаждения при одинаковом характерном размере.

## Поправки на конечную геометрию

Классическое уравнение Планка предполагает **бесконечную геометрию** (плита бесконечной ширины и длины, цилиндр и сфера бесконечной длины). Для реальных изделий конечного размера вводятся поправочные множители:

$$t_{\text{факт}} = t_{\infty} \cdot f_{\text{shape}}$$

где $f_{\text{shape}}$ — коэффициент формы (shape factor).

Для **параллелепипеда** (пересечение трёх плит):
$$f_{\text{shape}} \approx 1.0 \div 1.27$$

Для **конечного цилиндра** (отношение длины к диаметру $L/D$):
$$f_{\text{shape}} \approx 1 + 0.1 \cdot (D/L) \quad \text{при } L/D > 3$$

## Методология применения

1. **Определить геометрию** продукта (плита, цилиндр, сфера или их комбинация).
2. **Найти характеристический размер** — $h$ (полутолщина) или $r$ (радиус).
3. **Уточнить теплофизические свойства**:
   - $\lambda$ — из таблиц для замороженных/охлаждённых продуктов (0.3–0.8 Вт/(м·К));
   - $\rho$ — плотность, кг/м³ (≈ 1000 для водосодержащих);
   - $c$ — удельная теплоёмкость, кДж/(кг·К) (≈ 3.5–4.0 для мяса).
4. **Оценить условия теплоотвода**: $\alpha$ из справочников (10–100 Вт/(м²·К) в зависимости от скорости воздуха и влажности).
5. **Рассчитать Bi и Fo** для проверки применимости формулы.
6. **Вычислить P и R** по таблицам или эмпирическим формулам.
7. **Подставить в уравнение Планка** и получить время.

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration** (глава Food Freezing): методология Планка и таблицы коэффициентов.
- **ISO 23038:2017** — Refrigerated transport — guidelines for the transport of perishable foodstuffs (применение при расчётах тепловых нагрузок).
- **СП 60.13330.2020** — Отопление, вентиляция и кондиционирование воздуха (сроки охлаждения при проектировании холодильного оборудования).

## Практические рекомендации

- Для быстрой оценки: используйте номограммы ASHRAE (зависимость $t$ от $h$ при типовых $\lambda$, $\alpha$).
- Типовые значения $\alpha$ в холодильной камере: 10–30 Вт/(м²·К) для естественной конвекции; 30–100 Вт/(м²·К) при принудительной циркуляции воздуха.
- Эффективная разность $E$ должна быть в диапазоне 0.5–0.9 для корректности модели Планка.
- При наличии фазового перехода (замораживание) вводится дополнительная энтальпия плавления в расчёт $E$.
