---
title: "Ограничения"
aliases: ["Ограничения"]
weight: 3
description: "Анализ фундаментальных допущений уравнения Планка для расчёта времени охлаждения и замораживания пищевых продуктов и их практического влияния на точность прогнозов."
---

## Обзор

Уравнение Планка, разработанное в 1913 году, остаётся одним из наиболее распространённых инструментов для расчёта времени охлаждения и замораживания пищевых продуктов. Однако его применение базируется на ряде упрощающих допущений, которые могут значительно отклоняться от реальных условий. Понимание и учёт этих ограничений критичны для инженера при проектировании систем охлаждения и замораживания в пищевой промышленности, а также при сертификации оборудования согласно требованиям ISO 23038:2019 и ASHRAE Handbook — Refrigeration (SI Edition).

Ограничения уравнения Планка не делают его бесполезным; напротив, они определяют область корректного применения и требуют введения поправочных коэффициентов для повышения точности расчётов. Практическое использование часто требует привлечения численных методов (метод конечных разностей, метод конечных элементов) или эмпирических корректив.

## Пренебрежение явной теплотой в процессе фазового перехода

Уравнение Планка учитывает только *скрытую* теплоту фазового перехода ($L$), пренебрегая изменением явной теплоёмкости материала при прохождении через точку замерзания. В действительности, в диапазоне ±2…5 °C от температуры фазового перехода происходит эвтектическое размораживание льда в микропорах, что приводит к дополнительным тепловыделениям и поглощениям.

Истинная теплота, которую необходимо отвести:

$$Q_{\text{полн}} = m \cdot c_p \cdot (T_{\text{нач}} - T_{\text{ф}}) + m \cdot L + m \cdot c_l \cdot (T_{\text{ф}} - T_{\text{кон}})$$

где:
- $c_p$ — удельная теплоёмкость выше точки замерзания, кДж/(кг·°C)
- $L$ — удельная теплота фазового перехода, кДж/кг (для воды ≈ 334 кДж/кг)
- $c_l$ — удельная теплоёмкость ниже точки замерзания, кДж/(кг·°C)

Уравнение Планка учитывает только среднюю часть. Ошибка составляет обычно 10–20 % от общего времени, но для продуктов с высоким содержанием жира может достигать 30 %.

## Предположение о постоянстве теплофизических свойств

Уравнение Планка предполагает, что:
- теплопроводность $\lambda$ не зависит от температуры,
- плотность $\rho$ остаётся постоянной,
- удельная теплоёмкость $c_p$ и $c_l$ не меняются с температурой.

В действительности:

| Свойство | Типичное изменение при охлаждении с 20 °C до −20 °C |
|----------|------------------------------------------------------|
| $\lambda$ (мясо) | 0,45 → 1,2 Вт/(м·К) (+167 %) |
| $\rho$ (вода) | 1000 → 917 кг/м³ (−8,3 %) |
| $c_p$ (вода) | 4,18 → 2,1 кДж/(кг·°C) (−50 %) |

Это означает, что коэффициент температуропроводности $a = \lambda / (\rho \cdot c_p)$ варьируется существенно, особенно при переходе через точку замерзания. Согласно ASHRAE Handbook (Refrigeration), использование усреднённых значений приводит к погрешностям в расчётном времени на ±15…25 %.

## Начальное равномерное распределение температуры

Уравнение Планка предполагает, что в начальный момент продукт имеет однородную температуру $T_0$ по всему объёму. На практике:
- центр крупного куска может быть на 3–5 °C холоднее поверхности,
- из-за естественной конвекции внутри продукта возникают температурные градиенты,
- при хранении в предыдущих условиях продукт мог иметь остаточный тепловой градиент.

Если начальное распределение существенно неоднородно, истинное время охлаждения ядра может отличаться на ±20 % от расчёта по Планку.

## Единственная температура фазового перехода

Реальные пищевые продукты — это сложные системы с несколькими компонентами, замерзающими при разных температурах:
- вода в мышечной ткани: −0,5…−1,0 °C,
- липиды: −5…−15 °C,
- углеводы: −2…−3 °C,
- соли в растворе (криоскопическое понижение): −0,5…−3 °C.

Уравнение Планка предполагает единственную точку фазового перехода $T_{\text{ф}}$. Для большинства мяса рекомендуется использовать $T_{\text{ф}} \approx −1,0…−1,5$ °C (согласно ASHRAE Handbook), что является компромиссом. Игнорирование распределения температур фазового перехода может привести к ошибкам ±10…15 %.

## Пренебрежение внешним тепловым сопротивлением

Уравнение Планка исходит из предположения, что коэффициент конвективной теплопередачи на поверхности $h$ бесконечно велик (или пренебрежимо мало велико граничное сопротивление). В реальности:

$$\frac{1}{h_{\text{общ}}} = \frac{1}{h_{\text{конв}}} + \frac{\delta_{\text{корка}}}{{\lambda_{\text{корка}}}}$$

Типичные значения для воздушного охлаждения:
- $h_{\text{конв}}$ ≈ 20–100 Вт/(м²·К) в зависимости от скорости воздуха,
- внутреннее сопротивление теплопроводности продукта приводит к градиентам давления на поверхности.

Число Биота $\text{Bi} = \frac{h \cdot L_c}{\lambda}$ определяет значимость внешнего сопротивления:
- $\text{Bi} < 0,1$: внешнее сопротивление пренебрежимо (классический случай Планка),
- $0,1 < \text{Bi} < 40$: оба сопротивления значимы,
- $\text{Bi} > 40$: внешнее сопротивление доминирует.

При $\text{Bi} \approx 1…5$ (часто встречается в практике) ошибка может составлять 20–40 %.

## Методология уточнения расчётов

Для повышения точности прогнозов:

1. **Численное решение** уравнения теплопроводности с переменными свойствами (МКР, МКЭ) — точность ±5…10 %.
2. **Введение поправочного коэффициента** к уравнению Планка в зависимости от числа Биота — рекомендуется по ASHRAE Handbook.
3. **Экспериментальная калибровка** с использованием реальных данных замораживания продукта конкретного типа.
4. **Использование эмпирических модификаций** (модель Пхама, модель Безуса и др.), учитывающих переменные свойства и внешнее сопротивление.

## Стандарты и практические рекомендации

Согласно ISO 23038:2019 «Определение времени охлаждения и замораживания мяса и мясопродуктов» рекомендуется:
- использовать уравнение Планка как начальную оценку,
- вводить коррекции для реальных условий (неоднородное начальное распределение, переменные свойства),
- при необходимости высокой точности (±5 %) прибегать к численному моделированию.

ASHRAE рекомендует применять поправочный коэффициент $f \approx 1,1…1,4$ в зависимости от типа продукта и режима охлаждения для компенсации ограничений уравнения Планка.
