---
title: "Параметры"
aliases: ["Параметры"]
weight: 2
description: "Входные и расчётные параметры уравнения Планка для определения времени замораживания пищевых продуктов."
---
## Обзор

Уравнение Планка — один из наиболее распространённых аналитических методов прогнозирования времени замораживания пищевых продуктов. Точность расчёта по этому уравнению зависит от корректного определения набора физических и геометрических параметров продукта и условий замораживания. Каждый параметр имеет чётко определённый физический смысл и оказывает различное влияние на итоговое время охлаждения-замораживания. Выбор или экспериментальное определение этих параметров — критически важный этап инженерных расчётов при проектировании холодильных камер, тоннелей и установок для переработки пищевых продуктов.

Параметры Планка применяют при расчётах для продуктов сложной геометрии (пластины, цилиндры, сферы) в промышленной холодильной технике. Их использование позволяет избежать громоздких численных методов, сохраняя при этом инженерную точность в диапазоне ±10–15 %.

## Физические принципы

Уравнение Планка базируется на решении нестационарной задачи теплопроводности с фазовым переходом (Stefan problem). При замораживании продукта выделяют две стадии:

1. **Охлаждение до точки замерзания** (температура снижается от начальной $T_0$ до $T_f$)
2. **Собственно замораживание** (продукт замерзает при температуре $T_f$, выделяется скрытая теплота плавления)

Движущей силой теплоотвода служит разность температур между продуктом и хладагентом/холодильной средой:

$$\Delta T = T_{\text{сред}} - T_{\text{прод}}$$

Теплоотвод из продукта происходит двумя путями:
- **Через поверхность** (конвективная теплоотдача с коэффициентом $h$)
- **По объёму** (теплопроводность замороженной части с коэффициентом $\lambda_f$)

Уравнение Планка строится на предположении, что основное сопротивление теплопередаче сосредоточено на поверхности продукта и вблизи фронта кристаллизации.

## Характерный размер (Characteristic Dimension)

**Определение:** Характерный размер $\delta$ (или $L$) — это половина толщины самого длинного измерения продукта в направлении теплопередачи.

**Практическое значение:**
- Для **пластин** (филе рыбы, мясо, хлеб): $\delta$ = (толщина) / 2
- Для **цилиндров** (колбаса, трубка): $\delta$ = радиус
- Для **сфер** (фрукты, ягоды): $\delta$ = радиус

**Пример:** Филе лосося толщиной 50 мм ⟹ $\delta = 25$ мм = 0,025 м

Характерный размер прямо влияет на время замораживания: $t_f \propto \delta^2$ (квадратичная зависимость). Уменьшение толщины в 2 раза сокращает время замораживания в 4 раза.

## Удельная теплота плавления (Latent Heat of Fusion)

**Определение:** Скрытая теплота замерзания $L_f$ (кДж/кг) — это количество тепла, которое необходимо отвести из продукта при замораживании для полного кристаллизма воды без изменения температуры.

**Типовые значения:**

| Продукт | $L_f$, кДж/кг | Содержание воды, % |
|---------|---------------|--------------------|
| Вода чистая | 334 | 100 |
| Мясо говядины | 250–270 | 72–75 |
| Рыба (филе) | 240–260 | 75–80 |
| Хлеб пшеничный | 150–180 | 45–50 |
| Фрукты (яблоки) | 200–230 | 85–88 |
| Молочные продукты | 220–280 | 70–85 |

$L_f$ для пищевых продуктов приблизительно пропорциональна содержанию свободной воды ($m_{\text{воды}}$):

$$L_f \approx 334 \cdot w$$

где $w$ — массовая доля свободной воды в продукте (не связанной с белком/углеводами).

## Начальная температура (Initial Temperature)

**Определение:** $T_0$ — температура продукта перед началом процесса замораживания, в °C или К.

**Типовые значения:**
- Свежий продукт из помещения (+18…+22 °C)
- Охлаждённый продукт перед глубокой заморозкой (+2…+8 °C)
- Гарантированная начальная температура по ГОСТ — обычно +15 °C для расчётов

Увеличение $T_0$ на 10 °C примерно на 30–40 % увеличивает время до полного замораживания, так как требуется дополнительный теплоотвод на охлаждение.

## Температура замерзания (Freezing Point Temperature)

**Определение:** $T_f$ — температура, при которой начинает кристаллизироваться вода в продукте, °C.

**Особенности:**
- Для чистой воды: $T_f = 0$ °C
- Для растворов (мясо, рыба, молоко): $T_f = -0,5 \ldots -2$ °C (криоскопическая депрессия)
- Зависит от содержания растворённых веществ (соль, сахара, белки)

**Расчёт криоскопической депрессии (упрощённо):**

$$T_f \approx -k_e \cdot c$$

где $k_e$ — криоскопическая константа (~0,55 °C на % растворённых веществ), $c$ — концентрация растворённых солей и сахаров, %.

Для большинства мясо-рыбных изделий принимают $T_f = -1$ °C.

## Температура среды (Surrounding/Medium Temperature)

**Определение:** $T_{\text{сред}}$ — температура хладагента или холодного воздуха, окружающего продукт, °C.

**Типовые режимы:**

| Тип охлаждения | $T_{\text{сред}}$, °C | Назначение |
|----------------|------------------------|-----------|
| Предварительное охлаждение | –5…–8 | Подготовка перед заморозкой |
| Быстрое замораживание | –20…–30 | Промышленное хранение (рыба, мясо) |
| Глубокая заморозка | –35…–45 | Долгосрочное хранение (до 12 мес.) |
| Шоковая заморозка | –40…–50 | Минимизация кристаллов льда (качество) |

Разность температур:
$$\Delta T = T_{\text{сред}} - T_f$$

Например: при $T_{\text{сред}} = -25$ °C и $T_f = -1$ °C получаем $\Delta T = 24$ К.

## Коэффициент теплоотдачи поверхности (Surface Heat Transfer Coefficient)

**Определение:** $h$ (Вт/(м²·К)) — интенсивность конвективного теплообмена между поверхностью продукта и окружающей средой.

**Зависит от:**
- Способа охлаждения (воздух, жидкость, контактное)
- Скорости потока среды ($v$, м/с)
- Геометрии поверхности
- Физических свойств среды (вязкость, теплопроводность)

**Типовые значения:**

| Способ охлаждения | $h$, Вт/(м²·К) |
|-------------------|-----------------|
| Охлаждение неподвижным воздухом | 5–15 |
| Воздушное охлаждение при $v = 2$ м/с | 20–40 |
| Воздушное охлаждение при $v = 5$ м/с | 50–100 |
| Охлаждение в жидкости (вода, рассол) | 100–500 |
| Контактное охлаждение (плиты) | 500–2000 |

Коэффициент $h$ можно оценить эмпирической формулой для воздуха:

$$h \approx 10 + 5,8 \cdot v$$

где $v$ — скорость воздуха, м/с (для $v < 3$ м/с).

Точные значения определяют по критериям подобия (число Нуссельта) или экспериментально согласно ASHRAE Handbook — Fundamentals.

## Теплопроводность в замороженном состоянии (Thermal Conductivity of Frozen Product)

**Определение:** $\lambda_f$ (Вт/(м·К)) — коэффициент теплопроводности замороженной части продукта.

**Физический смысл:** Характеризует скорость распространения тепла внутри замороженного слоя в направлении фронта кристаллизации.

**Типовые значения:**

| Продукт (замороженный) | $\lambda_f$, Вт/(м·К) |
|------------------------|----------------------|
| Лёд чистый | 2,2–2,5 |
| Мясо говядины | 1,4–1,8 |
| Рыба (филе) | 1,3–1,6 |
| Хлеб пшеничный | 0,3–0,5 |
| Масло животное | 0,15–0,25 |

$\lambda_f$ зависит от:
- **Температуры**: с понижением температуры от –1 °C до –30 °C, $\lambda_f$ растёт на ~15–20 %
- **Структуры продукта** (ориентация волокон, плотность)
- **Содержания жира** (жир имеет низкую теплопроводность ~0,15 Вт/(м·К))

**Приблизительная оценка:**

$$\lambda_f \approx \lambda_{\text{вода}} \cdot X_{\text{вода}} + \lambda_{\text{сухое}} \cdot X_{\text{сухое}}$$

где $X$ — объёмные доли компонентов.

## Число Фурье и критерии подобия

При анализе процесса замораживания используют **число Фурье** (Fourier number):

$$Fo = \frac{\alpha \cdot t}{\delta^2}$$

где $\alpha = \lambda_f / (\rho \cdot c_p)$ — коэффициент температуропроводности (м²/с).

Число Фурье показывает отношение темпа теплопередачи к теплоёмкости. Для замораживания $Fo$ обычно находится в диапазоне 0,2–2 в момент полной кристаллизации.

## Применение в расчётах по уравнению Планка

Классическое уравнение Планка имеет вид:

$$t_f = \frac{\rho \cdot \delta}{h \cdot (T_0 - T_{\text{сред}})} \left[ \frac{L_f}{T_f - T_{\text{сред}}} + \frac{c_p \cdot (T_0 - T_f)}{T_f - T_{\text{сред}}} + \frac{\delta \cdot c_p}{2 \lambda_f} \cdot \frac{(T_0 - T_f)}{1} \right]$$

или в удобной для инженеров форме:

$$t_f = \frac{\rho \cdot \delta^2}{\lambda_f} \cdot P \left[ \frac{L_f}{c_p \cdot (T_{\text{сред}} - T_f)} + \frac{T_0 - T_f}{T_{\text{сред}} - T_f} \right]$$

где $P$ — критерий Планка (Plank's criterion):

$$P = \frac{h \cdot \delta}{\lambda_f}$$

Критерий $P$ показывает, какое сопротивление преобладает: при $P < 0,1$ — поверхностное, при $P > 10$ — внутреннее.

## Рекомендуемые значения по умолчанию

При отсутствии экспериментальных данных используют табличные значения:

| Параметр | Типовое значение | Источник |
|----------|------------------|----------|
| $T_0$ | +15 °C | ГОСТ 16175–86 (расчётная начальная) |
| $T_f$ | –1 °C | Для мясо-рыбных продуктов |
| $T_{\text{сред}}$ | –25 °C | Промышленное замораживание |
| $h$ | 30–60 Вт/(м²·К) | Воздушное охлаждение в камере |
| $\lambda_f$ | 1,5 Вт/(м·К) | Для мяса (интерполяция) |
| $\rho$ | 1000–1050 кг/м³ | Свежий продукт |
| $c_p$ (до $T_f$) | 3,0–3,5 кДж/(кг·К) | Близко к воде |

## Стандарты и методические указания

- **ASHRAE Handbook — Refrigeration** (SI Edition): содержит таблицы теплофизических свойств пищевых продуктов и рекомендации по $h$
- **ISO 7218:2007**: Микробиология пищевых продуктов и кормов — общие требования и методы исследований (включает условия охлаждения-хранения)
- **ГОСТ 16175–86**: Свежемороженая рыба. Технические условия (параметры и режимы замораживания)
- **СНиП 2.04.05–91**: Отопление, вентиляция и кондиционирование (раздел о холодильных камерах)

## Практические рекомендации

1. **Экспериментальное определение параметров** предпочтительнее табличных значений; используйте термопары класса T или приборы с точностью ±0,5 °C

2. **Для воздушного охлаждения** измеряйте локальную скорость воздуха анемометром в зоне расположения продукта; $h$ может варьироваться в пределах ±30 %

3. **Теплопроводность** замороженного продукта проверяйте при рабочей температуре (обычно –25…–30 °C), а не при комнатной температуре

4. **Доля скрытой теплоты** в общем теплоотводе составляет 60–80 %; пренебрежение $L_f$ приводит к недооценке времени замораживания на 40–50 %

5. **Влияние упаковки**: при расчётах учитывайте сопротивление теплопередаче картонной коробки (примерно 0,01–0,05 м²·К/Вт), добавив его в формулу через эквивалентный коэффициент теплоотдачи
