---
title: "Факторы формы геометрии продукта"
aliases: ["Факторы формы геометрии продукта"]
weight: 7
description: "Коэффициенты и функции формы для расчёта времени охлаждения и замораживания пищевых продуктов различной геометрии в системах рефрижерации."
---
## Обзор

Факторы формы (shape factors) — это безразмерные коэффициенты, характеризующие влияние геометрии продукта на скорость его охлаждения или замораживания в условиях конвективного теплообмена. Они связывают время охлаждения реального продукта со временем охлаждения эталонной геометрии (обычно бесконечной плиты) при одинаковых условиях теплопередачи и температурных перепадах.

Факторы формы являются критическими параметрами в инженерных расчётах времени охлаждения пищевых продуктов в холодильных камерах, скороморозильных аппаратах и системах контролируемого охлаждения. Они определяют, насколько быстрее или медленнее охлаждается продукт той или иной формы по сравнению с плоским образцом одинакового объёма. Знание факторов формы позволяет проектировщикам оптимизировать укладку, интенсивность воздухообмена и продолжительность цикла охлаждения.

## Физические принципы

Охлаждение продукта происходит путём нестационарной теплопроводности через его объём при граничном условии конвективного теплообмена на поверхности. Аналитическое решение уравнения теплопроводности зависит от геометрии области теплопередачи.

**Уравнение Фурье для нестационарной теплопроводности:**

$$\frac{\partial T}{\partial \tau} = a \left( \frac{\partial^2 T}{\partial x^2} + \frac{\partial^2 T}{\partial y^2} + \frac{\partial^2 T}{\partial z^2} \right)$$

где:
- $a = \lambda / (\rho c_p)$ — коэффициент температуропроводности, м²/с
- $\lambda$ — теплопроводность продукта, Вт/(м·К)
- $\rho$ — плотность продукта, кг/м³
- $c_p$ — удельная теплоёмкость, кДж/(кг·К)

**Число Фурье (Fo)** — безразмерное время охлаждения:

$$\text{Fo} = \frac{a \cdot \tau}{L_c^2}$$

где $L_c$ — характерный линейный размер (толщина плиты, радиус цилиндра или сферы).

**Число Биота (Bi)** — отношение сопротивлений конвекции и теплопроводности:

$$\text{Bi} = \frac{h \cdot L_c}{\lambda}$$

где $h$ — коэффициент конвективной теплопередачи на поверхности, Вт/(м²·К).

Решение для различных геометрий записывается в виде рядов Фурье, и для каждого случая получается функция формы $f(\text{Bi})$, определяющая долю прошедшей через центр продукта температуры от начального перепада.

## Компоненты и конструкция

### Бесконечная плата (плита)

Эталонная геометрия, используемая как база для сравнения. Характерный размер — половина толщины $L_c = \delta/2$. Решение включает первый член разложения:

$$\theta_0 = \frac{2}{\text{Bi}} \sin(\mu) e^{-\mu^2 \text{Fo}}$$

где $\mu$ — первый собственный корень трансцендентного уравнения: $\mu \tan(\mu) = \text{Bi}$.

Для условия $\text{Bi} > 0.1$ время охлаждения до температуры центра $T_c$:

$$\tau = \frac{\delta^2}{4a} \text{Fo}_{\text{табл}}(\text{Bi})$$

### Бесконечный цилиндр

Продукты цилиндрической формы (кукуруза в початках, рулеты). Характерный размер $L_c = R$ (радиус). Центральная температура:

$$\theta_0 = \frac{2}{\text{Bi} \cdot J_1(\mu)} J_0(\mu) e^{-\mu^2 \text{Fo}}$$

где $J_0, J_1$ — функции Бесселя первого рода, $\mu$ — корень уравнения: $\mu J_1(\mu) / J_0(\mu) = \text{Bi}$.

При одинаковом $\text{Fo}$ и $\text{Bi}$ цилиндр охлаждается медленнее плиты (фактор формы $\approx 0.7$–0.9).

### Сфера

Продукты шаровидной формы (яблоки, апельсины, шарики мороженого). Характерный размер $L_c = R$ (радиус). Решение:

$$\theta_0 = \frac{3}{\text{Bi}} \left( \frac{\mu}{\sin(\mu)} - \cos(\mu) \right) e^{-\mu^2 \text{Fo}}$$

где $\mu$ — корень: $\mu - \text{Bi} \sin(\mu) \cos(\mu) = 0$.

Сфера охлаждается быстрее цилиндра, но медленнее плиты. Типовые факторы формы: 0.5–0.8.

### Прямоугольный параллелепипед

Общий случай для куба или кирпичной геометрии. Решение получается суперпозицией решений для трёх плит перпендикулярных ориентаций с половинными толщинами $\delta_x/2$, $\delta_y/2$, $\delta_z/2$:

$$\theta_0 = \theta_{x,0} \cdot \theta_{y,0} \cdot \theta_{z,0}$$

Каждая $\theta_{i,0}$ рассчитывается как для плиты с соответствующим числом Фурье и Биота.

**Пример:** Для куба со стороной 0.1 м, $a = 1.4 \times 10^{-7}$ м²/с, $h = 25$ Вт/(м²·К), $\lambda = 0.6$ Вт/(м·К):

- $L_c = 0.05$ м (половина стороны)
- $\text{Bi} = 25 \times 0.05 / 0.6 = 2.08$
- При $\text{Fo} = 0.2$ для каждой оси: $\theta \approx 0.35$
- Центральная безразмерная температура: $\theta_0 = 0.35^3 \approx 0.043$

### Эллипсоид

Для вытянутого или сплюснутого эллипсоида с полуосями $a$, $b$, $c$ решение представляется в виде произведения трёх плит с половинными размерами $a$, $b$, $c$ и соответствующими числами Фурье для каждой оси:

$$\text{Fo}_i = \frac{a \tau}{a_i^2}$$

Фактор формы зависит от степени вытянутости и ориентации продукта относительно потока воздуха.

### Нерегулярные и сложные формы

Для реальных пищевых продуктов (картофель, морковь, куски мяса) используют **приближение методом эквивалентной сферы** или **приближение эквивалентной плиты**.

**Метод эквивалентной сферы:**
1. Определяют средний объём продукта $V$.
2. Вычисляют эквивалентный радиус: $R_{\text{экв}} = (3V / 4\pi)^{1/3}$.
3. Рассчитывают число Биота с использованием $R_{\text{экв}}$.
4. Берут решение для сферы и умножают на эмпирический поправочный фактор (0.7–0.9).

**Фактор формы Е Кленда (Cleland):**

$$E = \frac{\tau_{\text{реальн}}}{\tau_{\text{плита}}}$$

получается из экспериментальных данных и табулирован для широкого класса продуктов (мясо, птица, рыба).

**Фактор формы Бета Фэма (Charm & Feng):**

$$\beta = \frac{\tau_{\text{реальн}} \cdot L_c^2}{a \cdot \text{Fo}_{\text{табл}}}$$

используется для унификации данных при различных условиях охлаждения.

## Методы расчёта и проектирования

### Алгоритм определения времени охлаждения:

1. **Определите форму и размеры продукта.** Для нерегулярной формы найдите эквивалентный характерный размер.

2. **Вычислите число Биота:**
   $$\text{Bi} = \frac{h \cdot L_c}{\lambda}$$
   где $h$ берётся из таблиц или рассчитывается по критериальным уравнениям (ASHRAE Handbook).

3. **Найдите или рассчитайте число Фурье** из таблиц для требуемой центральной температуры и известного $\text{Bi}$. Обычно используются таблицы Heisler или Рей (Ray).

4. **Вычислите время охлаждения:**
   $$\tau = \frac{L_c^2 \cdot \text{Fo}}{a}$$

5. **Для многомерной геометрии** перемножьте безразмерные температуры по каждой оси (принцип суперпозиции).

### Типовые значения факторов формы:

| Геометрия | Фактор формы | Примечание |
|-----------|-------------|-----------|
| Плита, $\text{Bi} = 1$ | 1.0 | Эталон |
| Цилиндр бесконечный, $\text{Bi} = 1$ | 0.72 | Дольше охлаждается |
| Сфера, $\text{Bi} = 1$ | 0.55 | Быстрее, чем цилиндр |
| Куб (равностороннее тело), $\text{Bi} = 1$ | 0.42 | Самое быстрое |
| Эллипсоид (вытянутый), 2:1 | 0.65–0.75 | Зависит от ориентации |
| Картофель (среднее) | 0.6–0.7 | Эмпирическое значение |
| Мясной кусок неправильный | 0.5–0.8 | По методу Кленда |

## Применение в системах охлаждения и замораживания

### Холодильные камеры с естественной циркуляцией

При $h \approx 5$–15 Вт/(м²·К) число Биота обычно мало, поэтому температурное поле близко к равномерному, и фактор формы менее значим. Однако для больших продуктов время охлаждения может превышать расчётное на 20–40%.

### Скороморозильные аппараты воздушного охлаждения

При $h = 100$–500 Вт/(м²·К) число Биота становится $> 0.1$, и геометрия продукта играет решающую роль. Тонкие кусочки мяса замораживаются в 2–3 раза быстрее, чем толстые блоки эквивалентного объёма.

**Пример:** Стейк толщиной 0.02 м vs куб стороной 0.1 м, одинаковый объём перерезал. Для стейка $L_c = 0.01$ м, для куба $L_c = 0.05$ м. При прочих равных:

$$\frac{\tau_{\text{куб}}}{\tau_{\text{стейк}}} = \frac{(0.05)^2}{(0.01)^2} = 25$$

### Заморозка рыбы и морепродуктов

Рыба имеет форму, близкую к эллипсоиду с соотношением осей $\approx 10:2:1$. Ориентация относительно потока воздуха влияет на фактор формы на 10–20%.

### Замороженные полуфабрикаты

Для стандартизованных продуктов (котлеты, рулеты) используют справочные значения факторов формы, которые учитываются в технологических инструкциях по скороморозильной обработке.

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration** (2022): содержит таблицы Heisler, диаграммы для расчёта времени охлаждения и факторов формы для типовых геометрий.
- **ISO 4217 (серия)**: методики определения теплофизических свойств пищевых продуктов.
- **ГОСТ 9959–91**: методика определения теплоёмкости и теплопроводности пищевых продуктов.
- **СП 256.1325800.2016** (Проектирование и конструирование холодильных камер): рекомендации по расчёту времени охлаждения при проектировании.
- **EN 13028**: тепловые характеристики холодильных витрин (для применения к фасованным продуктам).

Кленд и его коллеги (Cleland et al.) опубликовали обширные таблицы факторов формы для мяса, рыбы и других продуктов в журнале *International Journal of Refrigeration* (1987–1993).

## Практические рекомендации

1. **Для быстрого прототипирования** используйте метод эквивалентной сферы с поправочным коэффициентом 0.7–0.9 для нерегулярных форм.

2. **При проектировании скороморозилок** стремитесь к минимизации характерного размера: тонкие куски охлаждаются в $N^2$ раз быстрее при уменьшении толщины в $N$ раз.

3. **Для уточнённых расчётов** обращайтесь к таблицам Cleland (электронные версии доступны в составе ПО типа CoolPack).

4. **Экспериментальная верификация** необходима для новых продуктов: измеряйте время достижения требуемой температуры в центре и сравнивайте с теоретическими предсказаниями.

5. **Влияние упаковки**: картонные коробки, полиэтиленовые пакеты добавляют сопротивление теплопередаче, снижая эффективный коэффициент $h$ на 20–50%.

6. **Типовые диапазоны коэффициента теплопередачи** для хладагентов и воздуха:
   - Испарители воздушные: $h = 20$–80 Вт/(м²·К)
   - Скороморозилки воздушные: $h = 100$–500 Вт/(м²·К)
   - Погружение в хладоноситель: $h = 500$–3000 Вт/(м²·К)

Точный расчёт факторов формы требует решения трансцендентных уравнений, что практически всегда выполняется численно с помощью специализированного программного обеспечения или справочных номограмм.
