---
title: "Критические контрольные точки"
aliases: ["Критические контрольные точки"]
weight: 6
---

```yaml
---
title: "Критические контрольные точки"
weight: 6
description: "Система управления критическими контрольными точками (ККТ) при холодовой обработке пищевых продуктов для обеспечения микробиологической безопасности и соответствия нормативам HACCP."
---
```

## Обзор

Критические контрольные точки (ККТ) — это этапы технологического процесса в системе холодоснабжения пищевой продукции, где возможно предотвратить, устранить или снизить до приемлемого уровня опасность загрязнения микроорганизмами, включая патогенные штаммы *Listeria monocytogenes*, *Salmonella*, *Escherichia coli* O157:H7 и спорообразующие виды. Управление ККТ основано на принципах системы HACCP (анализ опасностей и критические контрольные точки), закреплённых в стандартах ISO 22000 и ISO/TS 22002-1, а также в действующем российском законодательстве ТР ТС 021/2011 «О безопасности пищевой продукции».

Холодовая цепь представляет собой непрерывный процесс поддержания температур, при которых рост микроорганизмов замедлен или остановлен. Нарушения температурного режима даже на непродолжительное время могут привести к экспоненциальному росту бактериальной популяции и выработке токсинов. Контроль ККТ — это обязательный элемент системы управления безопасностью, позволяющий документировать соответствие процесса установленным критериям и обеспечивать отслеживаемость продукции.

## Физические принципы микробиологического контроля

Скорость размножения микроорганизмов описывается экспоненциальным законом:

$$N_t = N_0 \cdot e^{\mu \cdot t}$$

где $N_t$ — численность клеток в момент времени $t$; $N_0$ — начальная численность; $\mu$ — удельная скорость роста (ч⁻¹).

Удельная скорость роста зависит от температуры согласно моделям Ratkowsky или Gompertz. При температурах ниже 0 °C метаболическая активность практически прекращается, но гибель клеток происходит медленно. При 4 °C (типичная температура холодильников) рост замедлен в 100–1000 раз по сравнению с 37 °C, однако психрофильные и психротрофные виды остаются жизнеспособными.

Критическая долгосрочная граница — **+4 °C для охлаждаемых продуктов** (ASHRAE, СП 60.13330) и **–18 °C для замороженных** (ISO 23080, ГОСТ 18173-1985).

## Компоненты системы ККТ

### Проверка температуры при приемке

При получении продукции из поставщика проводится:
- **Точечное измерение** центра упаковки калиброванным термометром (±0,5 °C), результат документируется в журнале приемки;
- **Осмотр целостности упаковки** и наличия инея (признак разморозки);
- **Отклонение допусков**: охлаждаемые продукты выше +6 °C или замороженные выше –15 °C подлежат изоляции и отбраковке.

**Допуск при приемке**: охлаждаемые $t = +4±2$ °C, замороженные $t = –18±3$ °C.

### Поддержание температуры хранения

Стационарные холодильные камеры должны обеспечивать:
- **Равномерность температурного поля**: разница между теплой и холодной зонами не более ±2 °C (ISO 15502);
- **Минимальное число замеров**: не менее двух точек на камеру площадью до 20 м², плюс одна дополнительная на каждые 10 м²;
- **Частота контроля**: ежедневно в одно и то же время (рекомендуется два раза в сутки для критических запасов).

Температурные датчики должны быть размещены на высоте 0,5 м от пола, на расстоянии 0,3 м от наружной стены — точки максимального теплопритока.

### Скорость охлаждения после обработки

После тепловой обработки (варка, жарка) продукт должен охлаждаться от 65 °C до +10 °C не более чем за 2 часа (ASHRAE Handbook — Refrigeration):

$$t_{\text{охл}} = \frac{\Delta T}{a \cdot \lambda}$$

где $\Delta T = 55$ K, $\lambda$ — теплопроводность, $a$ — коэффициент поверхностного теплообмена (Вт/м²·К).

На практике это достигается помещением продукта в ледяную баню или вакуумные охладители. **Критерий ККТ**: время охлаждения зафиксировано в протоколе, превышение требует документирования и анализа причин.

### Контроль температуры размораживания

Размораживание должно происходить при температуре:
- **В холодильнике**: +4 °C, продолжительность 18–24 часа (в зависимости от размера куска);
- **В проточной воде**: максимум +21 °C (ISO 11293).

**Недопустимо**: размораживание при комнатной температуре. Нарушение ККТ приводит к поверхностному размножению бактерий.

### Температура в витринах

Открытые витрины самообслуживания должны поддерживать:
- **Охлаждаемые продукты**: верх витрины ≤ +4 °C, середина +2…+4 °C, дно (с циркуляцией хладагента) до –2 °C;
- **Замороженные витрины**: –18 °C, верхний слой не выше –12 °C.

Контроль проводится ежедневно не менее трёх раз (утро, середина дня, вечер) в разных местах витрины. Результаты заносятся в бланк-контрольный лист.

### Целостность холодовой цепи

ККТ включает проверку:
- **Время экспозиции** продукта при температурах выше нормы (максимальная допустимая: 30 мин при дополнительных оперативных работах);
- **Маршруты логистики**: время доставки от производителя до розницы не должно превышать установленные пределы (зависит от типа продукта: для молочных 24–36 ч, для мяса 24–48 ч);
- **Инспекция транспортных средств**: периодическая (не реже одного раза в месяц) проверка исправности холодильного оборудования, уровня хладагента, наличия утечек.

### Температура в рефрижераторном транспорте

Автомобильные и железнодорожные холодильники должны быть предварительно охлаждены (pre-cooling) перед загрузкой до температуры на 2–3 °C ниже целевой. Датчик температуры устанавливается:
- В геометрическом центре груза;
- На уровне центра тяжести загрузки.

**Допуск при транспортировке**: не более 1–2 °C отклонения от уставки. Превышение фиксируется регистратором (data logger) с временным штампом для последующего анализа.

### Отклонения в цикле размораживания

Если в процессе размораживания произойдёт нарушение температуры (например, перебой электропитания):
- **До 2 часов**: продукт может быть возвращён в морозильное отделение с документированием;
- **Свыше 2 часов при температуре выше +10 °C**: продукт изолируется и подлежит отбраковке после микробиологического анализа (посев на *Listeria*, *Salmonella*, общее количество мезофильных аэробных микроорганизмов — ГОСТ 10932-64).

## Методы контроля и документирования

| Параметр | Метод контроля | Частота | Допуск | Ответственный |
|----------|---|---|---|---|
| Приемка | Термометр ±0,5 °C | На каждую партию | ±2 °C | Начальник склада |
| Хранение | Датчики (минимум 2) | 2 раза в день | ±2 °C | Оператор холодильной установки |
| Охлаждение | Хронометр + термометр | На каждый цикл | <2 ч (65→10 °C) | Технолог |
| Витрины | Визуальный осмотр + термометр | 3 раза в день | ≤+4 °C | Продавец |
| Транспорт | Data logger | Каждая отправка | ±2 °C | Водитель + офис |
| Размораживание | Протокол с датой/временем | На каждый цикл | +4 °C, 18–24 ч | Повар/технолог |

## Применение в системах ОВК и холодоснабжения

Система управления ККТ интегрируется в общую автоматику холодильной установки:
- **BMS (Building Management System)**: центральный сбор сигналов от датчиков, архивирование, алармирование при превышении допусков;
- **Резервные системы**: контроллеры с батарейным питанием на случай перебоя электроснабжения;
- **Оповещение персонала**: СМС, email-уведомление при нарушении температурного режима в течение 15–30 минут.

Для крупных объектов (супермаркеты, пищевые производства) рекомендуется использование систем мониторинга реального времени (SCADA) с возможностью удалённого доступа и формирования отчётов по требованиям ISO 22000.

## Стандарты и нормативы

- **ТР ТС 021/2011** — техрегламент по безопасности пищевой продукции;
- **ISO 22000:2018** — системы управления безопасностью пищевых продуктов (требования к ККТ);
- **ISO 11293** — холодовая цепь для скоропортящихся пищевых продуктов;
- **ASHRAE Handbook — Refrigeration** — рекомендации по температурным режимам;
- **СП 60.13330.2020** — СНиП 41-01-2003 (рекомендуемые параметры холодильных помещений);
- **ГОСТ 18173-1985** — условия хранения и транспортирования замороженных продуктов.

## Практические рекомендации

1. **Калибровка приборов**: все термометры и датчики должны калиброваться не реже одного раза в год с оформлением сертификата (ГОСТ 23340-78);
2. **Обучение персонала**: проведение ежегодных инструктажей по выявлению нарушений холодовой цепи и порядку действий при их обнаружении;
3. **Документирование**: ведение электронных или бумажных журналов с обязательной росписью лица, проводившего контроль;
4. **Анализ данных**: еженедельный обзор loggers-файлов для выявления систематических отклонений и корректировки уставок оборудования;
5. **Микробиологический контроль**: согласно ГОСТ 10932-64, периодический отбор проб (минимум один раз в месяц) с анализом на общее микробное число и патогены;
6. **Типовые диапазоны допусков**:
   - Охлаждаемые продукты: $+4 ± 2$ °C (пиковое отклонение не более ±3 °C);
   - Замороженные продукты: $–18 ± 3$ °C (рабочий диапазон –20…–12 °C);
   - Время размораживания: не более 24 часов для куска массой до 2 кг.
